Program Version:,EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2022.07.26 12:19
Tabular Output Report in Format: ,Comma

Building:,CLGSetPtNormal
Environment:,TYPICAL SUMMER WEEK ** Pasco WA USA TMY3 WMO#=727845

----------------------------------------------------------------------------------------------------
REPORT:,Annual Building Utility Performance Summary
FOR:,Entire Facility
Values gathered over       120.00 hours
WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.

Site and Source Energy

,,Total Energy [kWh],Energy Per Total Building Area [kWh/m2],Energy Per Conditioned Building Area [kWh/m2]
,Total Site Energy,8059.69,3.80,3.80
,Net Site Energy,8114.05,3.83,3.83
,Total Source Energy,25525.05,12.04,12.04
,Net Source Energy,25697.20,12.12,12.12


Site to Source Energy Conversion Factors

,,Site=>Source Conversion Factor
,Electricity,3.167
,Natural Gas,1.084
,District Cooling,1.056
,District Heating,3.613
,Steam,0.300
,Gasoline,1.050
,Diesel,1.050
,Coal,1.050
,Fuel Oil #1,1.050
,Fuel Oil #2,1.050
,Propane,1.050
,Other Fuel 1,1.000
,Other Fuel 2,1.000


Building Area

,,Area [m2]
,Total Building Area,2120.79
,Net Conditioned Building Area,2120.79
,Unconditioned Building Area,0.00


End Uses

,,Electricity [kWh],Natural Gas [kWh],Additional Fuel [kWh],District Cooling [kWh],District Heating [kWh],Water [m3]
,Heating,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,900.73,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,499.38,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,5938.37,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,331.50,0.00,0.00,0.00,0.00,0.00
,Pumps,177.20,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,212.52,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,8059.69,0.00,0.00,0.00,0.00,0.00


End Uses By Subcategory

,,Subcategory,Electricity [kWh],Natural Gas [kWh],Additional Fuel [kWh],District Cooling [kWh],District Heating [kWh],Water [m3]
,Heating,Boiler,0.00,0.00,0.00,0.00,0.00,0.00
,,Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,General,900.73,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General Lights,499.38,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,General,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,MiscPlug,5938.37,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Unit Heater Fans,0.00,0.00,0.00,0.00,0.00,0.00
,,General,331.50,0.00,0.00,0.00,0.00,0.00
,Pumps,General,177.20,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,212.52,0.00,0.00,0.00,0.00,0.00
,Water Systems,General,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,DCtoACInverter Ancillary,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

,,Electricity Intensity [kWh/m2],Natural Gas Intensity [kWh/m2],Additional Fuel Intensity [kWh/m2],District Cooling Intensity [kWh/m2],District Heating Intensity [kWh/m2],Water Intensity [m3/m2]
,Lighting,0.24,0.00,0.00,0.00,0.00,0.00
,HVAC,0.66,0.00,0.00,0.00,0.00,0.00
,Other,2.90,0.00,0.00,0.00,0.00,0.00
,Total,3.80,0.00,0.00,0.00,0.00,0.00


Utility Use Per Total Floor Area

,,Electricity Intensity [kWh/m2],Natural Gas Intensity [kWh/m2],Additional Fuel Intensity [kWh/m2],District Cooling Intensity [kWh/m2],District Heating Intensity [kWh/m2],Water Intensity [m3/m2]
,Lighting,0.24,0.00,0.00,0.00,0.00,0.00
,HVAC,0.66,0.00,0.00,0.00,0.00,0.00
,Other,2.90,0.00,0.00,0.00,0.00,0.00
,Total,3.80,0.00,0.00,0.00,0.00,0.00


Electric Loads Satisfied

,,Electricity [kWh],Percent Electricity [%]
,Fuel-Fired Power Generation,0.000,0.00
,High Temperature Geothermal*,0.000,0.00
,Photovoltaic Power,0.000,0.00
,Wind Power,0.000,0.00
,Power Conversion,0.000,0.00
,Net Decrease in On-Site Storage,-54.36,-0.7
,Total On-Site Electric Sources,-54.36,-0.7
,,,
,Electricity Coming From Utility,8114.050,100.67
,Surplus Electricity Going To Utility,0.000,0.00
,Net Electricity From Utility,8114.050,100.67
,,,
,Total On-Site and Utility Electric Sources,8059.694,100.00
,Total Electricity End Uses,8059.694,100.00


On-Site Thermal Sources

,,Heat [kWh],Percent Heat [%]
,Water-Side Heat Recovery,0.00,0.00
,Air to Air Heat Recovery for Cooling,7.23,8.53
,Air to Air Heat Recovery for Heating,77.59,91.47
,High-Temperature Geothermal*,0.00,0.00
,Solar Water Thermal,0.00,0.00
,Solar Air Thermal,0.00,0.00
,Total On-Site Thermal Sources,84.82,100.00


Water Source Summary

,,Water [m3],Percent Water [%]
,Rainwater Collection,0.00,-
,Condensate Collection,0.00,-
,Groundwater Well,0.00,-
,Total On Site Water Sources,0.00,-
,-,-,-
,Initial Storage,0.00,-
,Final Storage,0.00,-
,Change in Storage,0.00,-
,-,-,-
,Water Supplied by Utility,0.00,-
,-,-,-
,Total On Site, Change in Storage, and Utility Water Sources,0.00,-
,Total Water End Uses,0.00,-


Setpoint Not Met Criteria

,,Degrees [deltaC]
,Tolerance for Zone Heating Setpoint Not Met Time,1.00
,Tolerance for Zone Cooling Setpoint Not Met Time,1.00


Comfort and Setpoint Not Met Summary

,,Facility [Hours]
,Time Setpoint Not Met During Occupied Heating,0.00
,Time Setpoint Not Met During Occupied Cooling,90.00
,Time Not Comfortable Based on Simple ASHRAE 55-2004,90.00


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:,Input Verification and Results Summary
FOR:,Entire Facility
General

,,Value
,Program Version and Build,EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2022.07.26 12:19
,RunPeriod,TYPICAL SUMMER WEEK
,Weather File,Pasco WA USA TMY3 WMO#=727845
,Latitude [deg],46.27
,Longitude [deg],-119.1
,Elevation [m],136.00
,Time Zone,-8.0
,North Axis Angle [deg],0.00
,Rotation for Appendix G [deg],0.00
,Hours Simulated [hrs],120.00


ENVELOPE
Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],1207.00,364.74,218.14,405.99,218.14
,Above Ground Wall Area [m2],1207.00,364.74,218.14,405.99,218.14
,Window Opening Area [m2],136.99,32.70,2.97,67.70,33.62
,Gross Window-Wall Ratio [%],11.35,8.97,1.36,16.67,15.41
,Above Ground Window-Wall Ratio [%],11.35,8.97,1.36,16.67,15.41


Conditioned Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],1207.00,364.74,218.14,405.99,218.14
,Above Ground Wall Area [m2],1207.00,364.74,218.14,405.99,218.14
,Window Opening Area [m2],136.99,32.70,2.97,67.70,33.62
,Gross Window-Wall Ratio [%],11.35,8.97,1.36,16.67,15.41
,Above Ground Window-Wall Ratio [%],11.35,8.97,1.36,16.67,15.41


Skylight-Roof Ratio

,,Total
,Gross Roof Area [m2],2120.79
,Skylight Area [m2],0.00
,Skylight-Roof Ratio [%],0.00


PERFORMANCE
Zone Summary

,,Area [m2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Volume [m3],Multipliers,Above Ground Gross Wall Area [m2],Underground Gross Wall Area [m2],Window Glass Area [m2],Opening Area [m2],Lighting [W/m2],People [m2 per person],Plug and Process [W/m2]
,ZONE-VAV-143,10.40,Yes,Yes,38.04,1.00,23.60,0.00,5.95,5.95,3.2800,10.00,16.0000
,ZONE-VAV-142,53.93,Yes,Yes,197.25,1.00,59.74,0.00,23.03,23.03,3.2800,10.00,16.0000
,ZONE-HTR-001,12.08,Yes,Yes,44.17,1.00,13.38,0.00,4.65,4.65,3.2800,18.58,1.0000
,ZONE-VAV-136,11.07,Yes,Yes,40.49,1.00,24.34,0.00,5.95,5.95,3.2800,10.00,16.0000
,ZONE-VAV-127B,276.44,Yes,Yes,1011.10,1.00,76.55,0.00,29.73,29.73,3.2800,14.00,12.0000
,ZONE-VAV-127A,226.60,Yes,Yes,828.81,1.00,76.55,0.00,29.73,29.73,3.2800,14.00,12.0000
,ZONE-VAV-131,12.94,Yes,Yes,47.35,1.00,14.12,0.00,0.00,0.00,3.2800,12.00,16.0000
,ZONE-VAV-129,38.34,Yes,Yes,140.24,1.00,0.00,0.00,0.00,0.00,3.2800,12.00,16.0000
,ZONE-VAV-150,24.52,Yes,Yes,89.67,1.00,25.64,0.00,5.95,5.95,3.2800,18.58,16.0000
,ZONE-VAV-123A,65.16,Yes,Yes,238.31,1.00,30.10,0.00,0.00,0.00,3.2800,9.29,16.0000
,ZONE-VAV-123B,68.55,Yes,Yes,250.73,1.00,18.77,0.00,0.00,0.00,3.2800,9.29,16.0000
,ZONE-SERVER,101.49,Yes,Yes,371.22,1.00,105.07,0.00,0.00,0.00,3.2800,18.58,339.4113
,ZONE-VAV-118,62.53,Yes,Yes,228.72,1.00,0.00,0.00,0.00,0.00,3.2800,4.64,4.0000
,ZONE-VAV-120,10.47,Yes,Yes,38.31,1.00,0.00,0.00,0.00,0.00,3.2800,10.00,16.0000
,ZONE-VAV-119,10.47,Yes,Yes,38.31,1.00,0.00,0.00,0.00,0.00,3.2800,10.00,16.0000
,ZONE-VAV-RESTROOM,10.47,Yes,Yes,38.31,1.00,23.69,0.00,0.00,0.00,0.0033,1800.58,0.0040
,ZONE-AHU-004,153.37,Yes,Yes,561.44,1.00,114.18,0.00,0.00,0.00,3.2800,18.58,16.0000
,ZONE-VAV-102,96.74,Yes,Yes,353.82,1.00,48.22,0.00,13.75,13.75,3.2800,4.64,4.0000
,ZONE-FCU-001,22.72,Yes,Yes,83.10,1.00,0.00,0.00,0.00,0.00,3.2800,18.58,8.0000
,ZONE-AHU-002,178.50,Yes,Yes,652.88,1.00,146.60,0.00,0.00,0.00,3.2800,9.29,16.0000
,ZONE-VAV-105,90.82,Yes,Yes,332.19,1.00,80.45,0.00,18.27,18.27,3.2800,18.58,4.0000
,ZONE-FCU-003,40.11,Yes,Yes,146.70,1.00,47.71,0.00,0.00,0.00,3.2800,18.58,53.7500
,ZONE-VAV-112,40.11,Yes,Yes,146.70,1.00,6.18,0.00,0.00,0.00,3.2800,18.58,26.8750
,ZONE-HTR-002,14.75,Yes,Yes,53.96,1.00,11.24,0.00,0.00,0.00,3.2800,18.58,1.0000
,ZONE-HTR-003,14.75,Yes,Yes,53.96,1.00,11.24,0.00,0.00,0.00,3.2800,18.58,1.0000
,ZONE-VAV-104,20.43,Yes,Yes,74.73,1.00,22.81,0.00,0.00,0.00,3.2800,18.58,2.0000
,ZONE-VAV-116,13.27,Yes,Yes,48.55,1.00,14.82,0.00,0.00,0.00,3.2800,18.58,4.0000
,ZONE-VAV-108,66.22,Yes,Yes,242.22,1.00,60.29,0.00,0.00,0.00,3.2800,18.58,16.0000
,ZONE-FCU-002,66.22,Yes,Yes,242.22,1.00,60.29,0.00,0.00,0.00,3.2800,18.58,53.7500
,ZONE-HTR-004,12.68,Yes,Yes,46.38,1.00,13.38,0.00,0.00,0.00,3.2800,18.58,1.0000
,ZONE-VAV-CORRIDOR,224.88,Yes,Yes,822.51,1.00,60.48,0.00,0.00,0.00,3.2800,18.58,4.0000
,ZONE-VAV-133,51.43,Yes,Yes,188.12,1.00,0.00,0.00,0.00,0.00,3.2800,18.58,4.0000
,ZONE-VAV-107,18.29,Yes,Yes,66.90,1.00,17.56,0.00,0.00,0.00,3.2800,18.58,8.0000
,Total,2120.79,,,7757.45,,1207.00,0.00,136.99,136.99,3.2638,12.40,28.8208
,Conditioned Total,2120.79,,,7757.45,,1207.00,0.00,136.99,136.99,3.2638,12.40,28.8208
,Unconditioned Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,
,Not Part of Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,


----------------------------------------------------------------------------------------------------
REPORT:,Demand End Use Components Summary
FOR:,Entire Facility
End Uses

,,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Time of Peak,01-AUG-16:04,-,-,-,-,-
,Heating,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,22046.05,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,4161.49,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,49884.47,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,6108.18,0.00,0.00,0.00,0.00,0.00
,Pumps,2085.69,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,5613.13,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,89899.02,0.00,0.00,0.00,0.00,0.00


End Uses By Subcategory

,,Subcategory,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Heating,Boiler,0.00,0.00,0.00,0.00,0.00,0.00
,,Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,General,22046.05,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General Lights,4161.49,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,General,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,MiscPlug,49884.47,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Unit Heater Fans,0.00,0.00,0.00,0.00,0.00,0.00
,,General,6108.18,0.00,0.00,0.00,0.00,0.00
,Pumps,General,2085.69,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,5613.13,0.00,0.00,0.00,0.00,0.00
,Water Systems,General,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,DCtoACInverter Ancillary,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Source Energy End Use Components Summary
FOR:,Entire Facility
Values gathered over       120.00 hours
WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.

Source Energy End Use Components Summary

,,Source Electricity [kWh],Source Natural Gas [kWh],Source Additional Fuel [kWh],Source District Cooling [kWh],Source District Heating [kWh]
,Heating,0.00,0.00,0.00,0.00,0.00
,Cooling,2852.60,0.00,0.00,0.00,0.00
,Interior Lighting,1581.53,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,18806.82,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,1049.85,0.00,0.00,0.00,0.00
,Pumps,561.19,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,673.05,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,25525.05,0.00,0.00,0.00,0.00


Normalized Metrics
Source Energy End Use Components Per Conditioned Floor Area

,,Source Electricity [kWh/m2],Source Natural Gas [kWh/m2],Source Additional Fuel [kWh/m2],Source District Cooling [kWh/m2],Source District Heating [kWh/m2]
,Heating,0.00,0.00,0.00,0.00,0.00
,Cooling,1.35,0.00,0.00,0.00,0.00
,Interior Lighting,0.75,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,8.87,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,0.50,0.00,0.00,0.00,0.00
,Pumps,0.26,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.32,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,12.04,0.00,0.00,0.00,0.00


Source Energy End Use Components Per Total Floor Area

,,Source Electricity [kWh/m2],Source Natural Gas [kWh/m2],Source Additional Fuel [kWh/m2],Source District Cooling [kWh/m2],Source District Heating [kWh/m2]
,Heating,0.00,0.00,0.00,0.00,0.00
,Cooling,1.35,0.00,0.00,0.00,0.00
,Interior Lighting,0.75,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,8.87,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,0.50,0.00,0.00,0.00,0.00
,Pumps,0.26,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.32,0.00,0.00,0.00,0.00
,Water Systems,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,12.04,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Component Sizing Summary
FOR:,Entire Facility
AirTerminal:SingleDuct:VAV:Reheat

,,Design Size Maximum Air Flow Rate [m3/s],Design Size Constant Minimum Air Flow Fraction,User-Specified Constant Minimum Air Flow Fraction,Design Size Minimum Air Flow Rate [m3/s],Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],Design Size Maximum Flow Fraction during Reheat [],Design Size Maximum Reheat Water Flow Rate [m3/s],Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],Design Size Reheat Coil Sizing Inlet Air Temperature [C],Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]
,ZONE-VAV-143 VAV BOX COMPONENT,0.138536,0.057204,0.300000,0.041561,0.003996,0.300000,0.000010,0.041561,16.70,0.008000
,ZONE-VAV-142 VAV BOX COMPONENT,0.733569,0.056019,0.100000,0.073357,0.001360,0.100000,0.000035,0.073357,16.70,0.008000
,ZONE-VAV-136 VAV BOX COMPONENT,0.132084,0.063869,0.300000,0.039625,0.003579,0.300000,0.000010,0.039625,16.70,0.008000
,ZONE-VAV-127B VAV BOX COMPONENT,1.10,0.191376,0.300000,0.330208,0.001195,0.300000,0.000027,0.330208,16.70,0.008000
,ZONE-VAV-127A VAV BOX COMPONENT,0.639334,0.270076,0.300000,0.191800,0.000846,0.300000,0.000031,0.191800,16.70,0.008000
,ZONE-VAV-131 VAV BOX COMPONENT,0.048257,0.204401,0.300000,0.014477,0.001118,0.300000,0.000002,0.014477,16.70,0.008000
,ZONE-VAV-129 VAV BOX COMPONENT,0.118335,0.246904,0.300000,0.035501,0.000926,0.300000,0.000000,0.035501,16.70,0.008000
,ZONE-VAV-150 VAV BOX COMPONENT,0.149688,0.124801,0.300000,0.044906,0.001832,0.300000,0.000009,0.044906,16.70,0.008000
,ZONE-VAV-123A VAV BOX COMPONENT,0.224804,0.220854,0.300000,0.067441,0.001035,0.300000,0.000000,0.067441,16.70,0.008000
,ZONE-VAV-123B VAV BOX COMPONENT,0.231088,0.226038,0.300000,0.069326,0.001011,0.300000,0.000000,0.069326,16.70,0.008000
,ZONE-VAV-118 VAV BOX COMPONENT,0.184041,0.258904,0.300000,0.055212,0.000883,0.300000,0.000000,0.055212,16.70,0.008000
,ZONE-VAV-120 VAV BOX COMPONENT,0.034883,0.228816,0.300000,0.010465,0.000999,0.300000,0.000000,0.010465,16.70,0.008000
,ZONE-VAV-119 VAV BOX COMPONENT,0.034069,0.234283,0.300000,0.010221,0.000976,0.300000,0.000000,0.010221,16.70,0.008000
,ZONE-VAV-RESTROOM VAV BOX COMPONENT,0.031030,0.257230,0.300000,0.009309,0.000889,0.300000,0.000000,0.009309,16.70,0.008000
,ZONE-VAV-102 VAV BOX COMPONENT,0.483751,0.152377,0.300000,0.145125,0.001500,0.300000,0.000017,0.145125,16.70,0.008000
,ZONE-VAV-105 VAV BOX COMPONENT,0.442141,0.156525,0.300000,0.132642,0.001460,0.300000,0.000030,0.132642,16.70,0.008000
,ZONE-VAV-112 VAV BOX COMPONENT,0.159795,0.191264,0.300000,0.047938,0.001195,0.300000,0.000000,0.047938,16.70,0.008000
,ZONE-VAV-104 VAV BOX COMPONENT,0.044733,0.348044,0.300000,0.013420,0.000657,0.300000,0.000001,0.013420,16.70,0.008000
,ZONE-VAV-116 VAV BOX COMPONENT,0.030691,0.329584,0.300000,0.009207,0.000694,0.300000,0.000002,0.009207,16.70,0.008000
,ZONE-VAV-108 VAV BOX COMPONENT,0.243789,0.206995,0.300000,0.073137,0.001104,0.300000,0.000009,0.073137,16.70,0.008000
,ZONE-VAV-CORRIDOR VAV BOX COMPONENT,0.450362,0.380483,0.300000,0.135109,0.000601,0.300000,0.000010,0.135109,16.70,0.008000
,ZONE-VAV-133 VAV BOX COMPONENT,0.105911,0.370049,0.300000,0.031773,0.000618,0.300000,0.000000,0.031773,16.70,0.008000
,ZONE-VAV-107 VAV BOX COMPONENT,0.059764,0.233204,0.300000,0.017929,0.000980,0.300000,0.000003,0.017929,16.70,0.008000
User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.


Coil:Heating:Water

,,Design Size Rated Capacity [W],Design Size Maximum Water Flow Rate [m3/s],Design Size U-Factor Times Area Value [W/K]
,ZONE-VAV-143 VAV BOX REHEAT COIL,454.99,0.000010,8.59
,ZONE-VAV-142 VAV BOX REHEAT COIL,1595.50,0.000035,32.78
,ZONE-VAV-136 VAV BOX REHEAT COIL,469.40,0.000010,8.95
,ZONE-VAV-127B VAV BOX REHEAT COIL,1221.13,0.000027,21.27
,ZONE-VAV-127A VAV BOX REHEAT COIL,1396.66,0.000031,25.28
,ZONE-VAV-131 VAV BOX REHEAT COIL,72.14,0.000002,1.27
,ZONE-VAV-129 VAV BOX REHEAT COIL,0.000000,0.000000,1.00
,ZONE-VAV-150 VAV BOX REHEAT COIL,403.08,0.000009,7.44
,ZONE-VAV-123A VAV BOX REHEAT COIL,0.000000,0.000000,1.00
,ZONE-VAV-123B VAV BOX REHEAT COIL,0.000000,0.000000,1.00
,ZONE-VAV-118 VAV BOX REHEAT COIL,0.000000,0.000000,1.00
,ZONE-VAV-120 VAV BOX REHEAT COIL,0.000000,0.000000,1.00
,ZONE-VAV-119 VAV BOX REHEAT COIL,0.000000,0.000000,1.00
,ZONE-VAV-RESTROOM VAV BOX REHEAT COIL,0.000000,0.000000,1.00
,ZONE-VAV-102 VAV BOX REHEAT COIL,749.74,0.000017,13.26
,ZONE-VAV-105 VAV BOX REHEAT COIL,1372.30,0.000030,25.72
,ZONE-VAV-112 VAV BOX REHEAT COIL,0.000000,0.000000,1.00
,ZONE-VAV-104 VAV BOX REHEAT COIL,62.92,0.000001,1.11
,ZONE-VAV-116 VAV BOX REHEAT COIL,103.87,0.000002,1.97
,ZONE-VAV-108 VAV BOX REHEAT COIL,394.85,0.000009,7.00
,ZONE-VAV-CORRIDOR VAV BOX REHEAT COIL,446.93,0.000010,7.75
,ZONE-VAV-133 VAV BOX REHEAT COIL,0.000000,0.000000,1.00
,ZONE-VAV-107 VAV BOX REHEAT COIL,147.37,0.000003,2.70
,AHU-001 HEATC,40119.78,0.000886,580.13
,AHU-002 HEATC,5696.87,0.000126,81.88
,AHU-003 HEATC,7973.07,0.000176,115.67
,AHU-004 HEATC,4866.47,0.000108,68.31
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


ZoneHVAC:UnitHeater

,,Design Size Maximum Supply Air Flow Rate [m3/s]
,ZONE-HTR-001 UNIT HEATER,0.010435
,ZONE-HTR-002 UNIT HEATER,0.012748
,ZONE-HTR-003 UNIT HEATER,0.012748
,ZONE-HTR-004 UNIT HEATER,0.010957
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:ConstantVolume

,,Design Size Maximum Flow Rate [m3/s]
,ZONE-HTR-001 UNIT HEATERFAN,0.010435
,ZONE-HTR-002 UNIT HEATERFAN,0.012748
,ZONE-HTR-003 UNIT HEATERFAN,0.012748
,ZONE-HTR-004 UNIT HEATERFAN,0.010957
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Heating:Electric

,,Design Size Nominal Capacity [W]
,ZONE-HTR-001 UNIT HEATER COIL,433.78
,ZONE-HTR-002 UNIT HEATER COIL,529.91
,ZONE-HTR-003 UNIT HEATER COIL,529.91
,ZONE-HTR-004 UNIT HEATER COIL,455.46
,FCU-001 HEAT PUMP DX SUPP HEATING COIL,1262.28
,FCU-002 HEAT PUMP DX SUPP HEATING COIL,3679.21
,FCU-003 HEAT PUMP DX SUPP HEATING COIL,2228.32
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirTerminal:SingleDuct:Uncontrolled

,,Design Size Maximum Air Flow Rate [m3/s]
,ZONE-SERVER DIRECT AIR,3.56
,ZONE-AHU-004 DIRECT AIR,0.498192
,ZONE-FCU-001 DIRECT AIR,0.047673
,ZONE-AHU-002 DIRECT AIR,0.663858
,ZONE-FCU-003 DIRECT AIR,0.270444
,ZONE-FCU-002 DIRECT AIR,0.446047
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC

,,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],Sum of Air Terminal Minimum Heating Flow Rates [m3/s],Sum of Air Terminal Maximum Flow Rates [m3/s],Adjusted Heating Design Air Flow Rate [m3/s],Adjusted Cooling Design Air Flow Rate [m3/s],Adjusted Main Design Air Flow Rate [m3/s],User Heating Air Flow Ratio [],Calculated Heating Air Flow Ratio [],Design Supply Air Flow Rate [m3/s]
,AHU-001,1.31,1.31,4.84,1.31,4.84,4.84,0.300000,0.269690,4.84
,AHU-002,0.663858,0.663858,0.663858,0.663858,0.663858,0.663858,0.300000,1.00,0.663858
,AHU-003,0.294274,0.294274,0.980912,0.294274,0.980912,0.980912,0.300000,0.300000,0.980912
,AHU-004,0.498192,0.498192,0.498192,0.498192,0.498192,0.498192,0.300000,1.00,0.498192
,AHU-005,3.56,3.56,3.56,3.56,3.56,3.56,0.300000,1.00,
,FCU-001,0.047673,0.047673,0.047673,0.047673,0.047673,0.047673,1.00,1.00,0.047673
,FCU-002,0.446047,0.446047,0.446047,0.446047,0.446047,0.446047,1.00,1.00,0.446047
,FCU-003,0.270444,0.270444,0.270444,0.270444,0.270444,0.270444,1.00,1.00,0.270444
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:OutdoorAir

,,Maximum Outdoor Air Flow Rate [m3/s],Minimum Outdoor Air Flow Rate [m3/s]
,AHU-001 OA CONTROLLER,4.84,1.08
,AHU-002 OA CONTROLLER,0.663858,0.154224
,AHU-003 OA CONTROLLER,0.980912,0.215267
,AHU-004 OA CONTROLLER,0.498192,0.132514
,AHU-005 OA CONTROLLER,3.56,0.087690
,FCU-001 OA CONTROLLER,0.047673,0.019631
,FCU-002 OA CONTROLLER,0.446047,0.057218
,FCU-003 OA CONTROLLER,0.270444,0.034654
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


HeatExchanger:AirToAir:SensibleAndLatent

,,Design Size Nominal Supply Air Flow Rate [m3/s]
,AHU-001 OA HEAT RECOVERY,1.08
,AHU-003 OA HEAT RECOVERY,0.215267
,AHU-004 OA HEAT RECOVERY,0.132514
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:Water

,,Design Size Design Water Flow Rate [m3/s],User-Specified Design Water Flow Rate [m3/s],Design Size Design Air Flow Rate [m3/s],Design Size Design Inlet Air Humidity Ratio,Design Size Design Inlet Air Temperature [C],Design Size Design Inlet Water Temperature [C],User-Specified Design Outlet Air Temperature [C],Design Size Design Outlet Air Humidity Ratio,Design Size Design Coil Load [W],Design Size Design Outlet Air Temperature [C]
,AHU-001 COOLC,0.002811,0.004110,4.84,0.008897,23.95,6.44,12.70,0.008246,,
,AHU-002 COOLC,0.000402,,0.663858,0.008958,23.30,6.44,,0.008246,10908.99,11.91
,AHU-003 COOLC,0.000604,,0.980912,0.008801,23.92,6.44,,0.008246,16386.00,11.91
,AHU-004 COOLC,0.000303,,0.498192,0.008860,23.62,6.44,,0.008246,8232.14,11.91
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:VariableVolume

,,Design Size Maximum Flow Rate [m3/s],User-Specified Maximum Flow Rate [m3/s]
,AHU-001 FAN,4.84,7.40
,AHU-002 FAN,0.663858,
,AHU-003 FAN,0.980912,
,AHU-004 FAN,0.498192,
,AHU-005 FAN,3.56,
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:WaterCoil

,,Maximum Actuated Flow [m3/s]
,AHU-001 HEATC CONTROLLER,0.000886
,AHU-002 COOLC CONTROLLER,0.000402
,AHU-002 HEATC CONTROLLER,0.000126
,AHU-003 COOLC CONTROLLER,0.000604
,AHU-003 HEATC CONTROLLER,0.000176
,AHU-004 COOLC CONTROLLER,0.000303
,AHU-004 HEATC CONTROLLER,0.000108
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:DX:SingleSpeed

,,Design Size Rated Air Flow Rate [m3/s],Design Size Gross Rated Total Cooling Capacity [W],Design Size Gross Rated Sensible Heat Ratio
,AHU-005 COOLC DXCOIL,3.56,58862.30,0.800655
,FCU-001 COOLC,0.047673,1011.29,0.749898
,FCU-002 COOLC,0.446047,7383.67,0.800655
,FCU-003 COOLC,0.270444,4476.81,0.800655
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC:UnitaryHeatPump:AirToAir

,,Supply Air Flow Rate [m3/s],Supply Air Flow Rate During Heating Operation [m3/s],Supply Air Flow Rate During Cooling Operation [m3/s],Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],Nominal Heating Capacity [W],Nominal Cooling Capacity [W],Maximum Supply Air Temperature from Supplemental Heater [C],Supplemental Heating Coil Nominal Capacity [W],Fraction of Supply Air Flow That Goes Through the Controlling Zone
,FCU-001 HEATPUMP,0.047673,0.047673,0.047673,0.047673,1011.29,1011.29,40.00,1262.28,1.00
,FCU-002 HEATPUMP,0.446047,0.446047,0.446047,0.446047,7383.67,7383.67,40.00,3679.21,1.00
,FCU-003 HEATPUMP,0.270444,0.270444,0.270444,0.270444,4476.81,4476.81,40.00,2228.32,1.00
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:OnOff

,,Design Size Maximum Flow Rate [m3/s]
,FCU-001 FAN,0.047673
,FCU-002 FAN,0.446047
,FCU-003 FAN,0.270444
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Heating:DX:SingleSpeed

,,Design Size Rated Air Flow Rate [m3/s],Design Size Gross Rated Heating Capacity [W]
,FCU-001 HEATC,0.047673,1011.29
,FCU-002 HEATC,0.446047,7383.67
,FCU-003 HEATC,0.270444,4476.81
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Pump:VariableSpeed

,,Initial Design Flow Rate [m3/s],Initial Design Power Consumption [W]
,COOLSYS1 PUMP SECONDARY,0.005420,1036.73
,HEATSYS1 PUMP,0.001492,381.28
,COOLSYS1 CHILLER1 PUMP,0.005420,1036.73
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


PlantLoop

,,Initial Maximum Loop Flow Rate [m3/s],Initial Plant Loop Volume [m3]
,HEATSYS1,0.001492,0.179084
,COOLSYS1,0.005420,0.650368
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Boiler:HotWater

,,Initial Design Size Nominal Capacity [W],Initial Design Size Design Water Flow Rate [m3/s]
,HEATSYS1 BOILER,67547.07,0.001492
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Chiller:Electric:EIR

,,Initial Design Size Reference Chilled Water Flow Rate [m3/s]
,SEB CHILLER,0.005420
,SEB CHILLER-CHARGING,0.005420
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:,Surface Shadowing Summary
FOR:,Entire Facility
Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces

,,Possible Shadow Receivers
,90C1F9,D9B477 | 7F8356 | 7DD26E | 4D5491 |
,C98507,D9B477 | 7F8356 | 7DD26E | 4D5491 |
,E216E1,F37653 | 7F8356 | 7DD26E | 4D5491 | 8D107B | E7C1F5 | 562566 | BD79B0 | 728810 | 42FD5E | 3800AA | 94B757 | 6C7F5F | 400F5E | 66A10F | 911903 | E03EB1 | 6E7096 | 4BAEC9 |
,E43ECA,7F8356 |
,D9B477,90C1F9 | 9981B3 | C98507 |
,F37653,E216E1 | 728810 | 66A10F | 911903 | 4BAEC9 |
,DBA231,725AEB | 5DEF25 | 728810 | 3800AA | 1AF671 | 94B757 | C8B155 | E8B018 | 66A10F | 911903 |
,7F8356,90C1F9 | 9981B3 | C98507 | E216E1 | E43ECA |
,7DD26E,90C1F9 | 9981B3 | C98507 | E216E1 | 725AEB | 728810 | 3800AA | 1AF671 | 94B757 | C8B155 | E8B018 | 66A10F | 911903 | A7734E |
,6674C1,725AEB | 5DEF25 | 728810 | 3800AA | 1AF671 | 94B757 | C8B155 | E8B018 | 66A10F | 911903 |
,4D5491,90C1F9 | 9981B3 | C98507 | E216E1 | 725AEB | 728810 | 3800AA | 1AF671 | 94B757 | C8B155 | E8B018 | 66A10F | 911903 | A7734E | 5EF201 |
,725AEB,DBA231 | 7DD26E | 6674C1 | 4D5491 | 7CBF6F |
,8D107B,E216E1 | 9FC230 | B08716 | B68F46 | 5EF201 | 1FE363 |
,E7C1F5,E216E1 | 728810 | 911903 |
,562566,E216E1 | 728810 | 911903 |
,7CBF6F,725AEB | 1AF671 | 66A10F | 911903 |
,5DEF25,DBA231 | 6674C1 |
,BD79B0,E216E1 | 728810 | 66A10F | 911903 | 5EF201 |
,728810,E216E1 | F37653 | DBA231 | 7DD26E | 6674C1 | 4D5491 | E7C1F5 | 562566 | BD79B0 | 42FD5E | 6C7F5F | 400F5E | 5EF201 | E03EB1 | 6E7096 |
,42FD5E,E216E1 | 728810 | 911903 |
,9FC230,8D107B |
,3800AA,E216E1 | DBA231 | 7DD26E | 6674C1 | 4D5491 | C8B155 | E8B018 | A7734E | 5EF201 |
,1AF671,DBA231 | 7DD26E | 6674C1 | 4D5491 | 7CBF6F |
,94B757,E216E1 | DBA231 | 7DD26E | 6674C1 | 4D5491 | C8B155 | E8B018 | A7734E | 5EF201 |
,6C7F5F,E216E1 | 728810 | 911903 |
,400F5E,E216E1 | 728810 | 911903 |
,C8B155,DBA231 | 7DD26E | 6674C1 | 4D5491 | 3800AA | 94B757 |
,E8B018,DBA231 | 7DD26E | 6674C1 | 4D5491 | 3800AA | 94B757 |
,66A10F,E216E1 | F37653 | DBA231 | 7DD26E | 6674C1 | 4D5491 | 7CBF6F | BD79B0 | 5EF201 | E03EB1 | 6E7096 |
,911903,E216E1 | F37653 | DBA231 | 7DD26E | 6674C1 | 4D5491 | E7C1F5 | 562566 | 7CBF6F | BD79B0 | 42FD5E | 6C7F5F | 400F5E | 5EF201 | E03EB1 | 6E7096 |
,B08716,8D107B |
,B68F46,8D107B |
,A7734E,7DD26E | 4D5491 | 3800AA | 94B757 |
,5EF201,4D5491 | 8D107B | BD79B0 | 728810 | 3800AA | 94B757 | 66A10F | 911903 |
,E03EB1,E216E1 | 728810 | 66A10F | 911903 |
,6E7096,E216E1 | 728810 | 66A10F | 911903 |
,4BAEC9,E216E1 | F37653 |
,1FE363,8D107B |


Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces

,,Possible Shadow Receivers
,892F39,7D8686 |
,306A57,AB6E80 |
,F4C73D,E29229 |
,684101,C906BE |
,EF17CF,33A36A |
,90C1F9,78FC5C |
,733EC4,BC6D57 |
,635A3D,EBF00E |
,E216E1,SUB SURFACE 1 |
,DB36E1,SUB SURFACE 2 |
,E7C1F5,BC1285 |
,42FD5E,20FDF2 |


----------------------------------------------------------------------------------------------------
REPORT:,Adaptive Comfort Summary
FOR:,Entire Facility
Time Not Meeting the Adaptive Comfort Models during Occupied Hours

,,ASHRAE55 90% Acceptability Limits [Hours],ASHRAE55 80% Acceptability Limits  [Hours],CEN15251 Category I Acceptability Limits [Hours],CEN15251 Category II Acceptability Limits [Hours],CEN15251 Category III Acceptability Limits [Hours]


----------------------------------------------------------------------------------------------------
REPORT:,Initialization Summary
FOR:,Entire Facility
Version

,,Version ID
,           1,9.0


Timesteps per Hour

,,#TimeSteps,Minutes per TimeStep {minutes}
,           1,12,5


System Convergence Limits

,,Minimum System TimeStep {minutes},Max HVAC Iterations,Minimum Plant Iterations,Maximum Plant Iterations
,           1,1,20,2,8


Simulation Control

,,Do Zone Sizing,Do System Sizing,Do Plant Sizing,Do Design Days,Do Weather Simulation,Do HVAC Sizing Simulation
,           1,Yes,Yes,Yes,No,Yes,Yes


Output Reporting Tolerances

,,Tolerance for Time Heating Setpoint Not Met,Tolerance for Zone Cooling Setpoint Not Met Time
,           1,1.000,1.000


Site:GroundTemperature:BuildingSurface

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,19.71,19.71,19.82,20.06,20.41,22.58,23.24,23.40,23.34,21.19,20.41,19.97


Site:GroundTemperature:FCfactorMethod

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,1.79,3.73,7.50,11.07,17.83,21.38,22.36,20.56,16.39,11.20,6.09,2.71


Site:GroundTemperature:Shallow

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00


Site:GroundTemperature:Deep

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00


Site:GroundReflectance

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:SnowModifier

,,Normal,Daylighting {dimensionless}
,           1,1.000,1.000


Site:GroundReflectance:Snow

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:Snow:Daylighting

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Environment:Weather Station

,,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
,           1,10.000,0.140,270.000,1.500,1.586,9.750E-003


Site:Location

,,Location Name,Latitude {N+/S- Deg},Longitude {E+/W- Deg},Time Zone Number {GMT+/-},Elevation {m},Standard Pressure at Elevation {Pa},Standard RhoAir at Elevation
,           1,Pasco WA USA TMY3 WMO#=727845,46.27,-119.12,-8.00,136.00,99702,1.1850


Site Water Mains Temperature Information

,,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
,           1,Correlation,NA,9.75,28.14,NA


DaySchedule

,,Name,ScheduleType,Interpolated {Yes/No},Time (HH:MM) =>,00:05,00:10,00:15,00:20,00:25,00:30,00:35,00:40,00:45,00:50,00:55,01:00,01:05,01:10,01:15,01:20,01:25,01:30,01:35,01:40,01:45,01:50,01:55,02:00,02:05,02:10,02:15,02:20,02:25,02:30,02:35,02:40,02:45,02:50,02:55,03:00,03:05,03:10,03:15,03:20,03:25,03:30,03:35,03:40,03:45,03:50,03:55,04:00,04:05,04:10,04:15,04:20,04:25,04:30,04:35,04:40,04:45,04:50,04:55,05:00,05:05,05:10,05:15,05:20,05:25,05:30,05:35,05:40,05:45,05:50,05:55,06:00,06:05,06:10,06:15,06:20,06:25,06:30,06:35,06:40,06:45,06:50,06:55,07:00,07:05,07:10,07:15,07:20,07:25,07:30,07:35,07:40,07:45,07:50,07:55,08:00,08:05,08:10,08:15,08:20,08:25,08:30,08:35,08:40,08:45,08:50,08:55,09:00,09:05,09:10,09:15,09:20,09:25,09:30,09:35,09:40,09:45,09:50,09:55,10:00,10:05,10:10,10:15,10:20,10:25,10:30,10:35,10:40,10:45,10:50,10:55,11:00,11:05,11:10,11:15,11:20,11:25,11:30,11:35,11:40,11:45,11:50,11:55,12:00,12:05,12:10,12:15,12:20,12:25,12:30,12:35,12:40,12:45,12:50,12:55,13:00,13:05,13:10,13:15,13:20,13:25,13:30,13:35,13:40,13:45,13:50,13:55,14:00,14:05,14:10,14:15,14:20,14:25,14:30,14:35,14:40,14:45,14:50,14:55,15:00,15:05,15:10,15:15,15:20,15:25,15:30,15:35,15:40,15:45,15:50,15:55,16:00,16:05,16:10,16:15,16:20,16:25,16:30,16:35,16:40,16:45,16:50,16:55,17:00,17:05,17:10,17:15,17:20,17:25,17:30,17:35,17:40,17:45,17:50,17:55,18:00,18:05,18:10,18:15,18:20,18:25,18:30,18:35,18:40,18:45,18:50,18:55,19:00,19:05,19:10,19:15,19:20,19:25,19:30,19:35,19:40,19:45,19:50,19:55,20:00,20:05,20:10,20:15,20:20,20:25,20:30,20:35,20:40,20:45,20:50,20:55,21:00,21:05,21:10,21:15,21:20,21:25,21:30,21:35,21:40,21:45,21:50,21:55,22:00,22:05,22:10,22:15,22:20,22:25,22:30,22:35,22:40,22:45,22:50,22:55,23:00,23:05,23:10,23:15,23:20,23:25,23:30,23:35,23:40,23:45,23:50,23:55,24:00
,           1,WORK EFF SCH_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,           2,AIR VELO SCH_dy_1,ANY NUMBER,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20
,           3,CLOTHING SCH_dy_1,ANY NUMBER,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,           4,CLOTHING SCH_dy_2,ANY NUMBER,No,Values:,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50
,           5,CLOTHING SCH_dy_3,ANY NUMBER,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,           6,REHEAT COIL AVAILABILITY_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,           7,HVACOPERATIONSCHD_dy_1,ON/OFF,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
