Program Version:,EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2022.07.26 12:19
,          65,OLD BLDG CONTROLROOM EQUIP SCH_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          66,OLD BLDG CONTROLROOM EQUIP SCH_dy_5,FRACTION,No,Values:,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70,0.70
,          67,BLDG CONTROLROOM EQUIP SCH_dy_1,FRACTION,No,Values:,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48
,          68,BLDG CONTROLROOM EQUIP SCH_dy_2,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          69,BLDG CONTROLROOM EQUIP SCH_dy_3,FRACTION,No,Values:,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48
,          70,BLDG CONTROLROOM EQUIP SCH_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          71,BLDG CONTROLROOM EQUIP SCH_dy_5,FRACTION,No,Values:,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48,0.48
,          72,SEASONAL-RESET-SUPPLY-AIR-TEMP-SCH_dy_1,TEMPERATURE,No,Values:,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00
,          73,CLGSETP SCH BASE EXTENDEDHVAC2_dy_1,TEMPERATURE,No,Values:,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00
,          74,CLGSETP SCH BASE EXTENDEDHVAC3_dy_1,TEMPERATURE,No,Values:,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00
,          75,CLGSETP SCH BASE EXTENDEDHVAC_dy_1,TEMPERATURE,No,Values:,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00,26.00
,          76,HVACTEMPLATE-ALWAYS 29.4_dy_1,,No,Values:,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40,29.40
,          77,HVACTEMPLATE-ALWAYS 19_dy_1,,No,Values:,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00,19.00
,          78,HVACTEMPLATE-ALWAYS 23_dy_1,,No,Values:,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00,23.00
,          79,HVACTEMPLATE-ALWAYS 1_dy_1,,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          80,HVACTEMPLATE-ALWAYS 12.8_dy_1,,No,Values:,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80,12.80
,          81,HVACTEMPLATE-ALWAYS 7.22_dy_1,,No,Values:,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22
,          82,COMPACT HVAC-ALWAYS 10.0_dy_1,,No,Values:,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00,10.00
,          83,SEB CHILLER SETPOINT TEMP SCHEDULE_dy_1,TEMPERATURE,No,Values:,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22
,          84,SEB CHILLER SETPOINT TEMP SCHEDULE_dy_2,TEMPERATURE,No,Values:,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00
,          85,SEB CHILLER SETPOINT TEMP SCHEDULE_dy_3,TEMPERATURE,No,Values:,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22
,          86,SEB CHILLER SETPOINT TEMP SCHEDULE_dy_4,TEMPERATURE,No,Values:,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22
,          87,SEB CHILLER SETPOINT TEMP SCHEDULE_dy_5,TEMPERATURE,No,Values:,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22
,          88,SEB CHILLER-CHARGING SETPOINT TEMP SCHEDULE_dy_1,TEMPERATURE,No,Values:,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00
,          89,SEB CHILLER-CHARGING SETPOINT TEMP SCHEDULE_dy_2,TEMPERATURE,No,Values:,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00
,          90,SEB CHILLER-CHARGING SETPOINT TEMP SCHEDULE_dy_3,TEMPERATURE,No,Values:,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,-5.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00
,          91,SEB CHILLER-CHARGING SETPOINT TEMP SCHEDULE_dy_4,TEMPERATURE,No,Values:,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00
,          92,SEB CHILLER-CHARGING SETPOINT TEMP SCHEDULE_dy_5,TEMPERATURE,No,Values:,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00
