Program Version:,EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2022.07.26 12:19
,          93,ICE TANK SETPOINT TEMP SCHEDULE_dy_1,TEMPERATURE,No,Values:,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00
,          94,ICE TANK SETPOINT TEMP SCHEDULE_dy_2,TEMPERATURE,No,Values:,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00
,          95,ICE TANK SETPOINT TEMP SCHEDULE_dy_3,TEMPERATURE,No,Values:,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00
,          96,ICE TANK SETPOINT TEMP SCHEDULE_dy_4,TEMPERATURE,No,Values:,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00
,          97,ICE TANK SETPOINT TEMP SCHEDULE_dy_5,TEMPERATURE,No,Values:,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00,99.00
,          98,CW LOOP TEMP SCHEDULE_dy_1,TEMPERATURE,No,Values:,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60
,          99,CW LOOP TEMP SCHEDULE_dy_2,TEMPERATURE,No,Values:,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60,5.60
,         100,ICE TANK AVAILABILITY_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,         101,ICE TANK AVAILABILITY_dy_2,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,         102,ICE TANK AVAILABILITY_dy_3,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,         103,COMPACT HVAC-ALWAYS 7.22_dy_1,,No,Values:,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22,7.22
,         104,FANAVAILSCHEDINVERSE_dy_1,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,         105,FANAVAILSCHEDINVERSE_dy_2,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,         106,FANAVAILSCHEDINVERSE_dy_3,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,         107,FANAVAILSCHEDINVERSE_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,         108,COMPACT HVAC-ALWAYS 1_dy_1,,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,         109,GENERATORSCHEDULE_dy_1,ANY NUMBER,No,Values:,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00,100000.00
,         110,GENERATORSCHEDULE_dy_2,ANY NUMBER,No,Values:,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00,120000.00
,         111,GENERATORSCHEDULE_dy_3,ANY NUMBER,No,Values:,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00,135000.00
,         112,P_LOSS_SCHEDULE_dy_,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,         113,DR RESPONSE_dy_,ON/OFF,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,         114,CPP EVENT_dy_,ON/OFF,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,         115,DUTYCYCLETIMESTEPCOUNT_dy_,NUMBER,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,         116,PREVIOUSFLOW1_dy_,ANY NUMBER,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,         117,PREVIOUSFLOW2_dy_,ANY NUMBER,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,         118,ALWAYS ON_dy_,ANY NUMBER,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,         119,HVAC SCHEDULE REST OF THE BUILDING_dy_,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,         120,BLDG LIGHT SCH ZONE-VAV-102_dy_,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
