Program Version:,EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2022.07.26 12:19
,          96,CLGTEMPSETPOINT ZONE-VAV-127B,TEMPERATURE,Through Dec 31,CLGTEMPSETPOINT ZONE-VAV-127B
,          97,CLGTEMPSETPOINT ZONE-VAV-129,TEMPERATURE,Through Dec 31,CLGTEMPSETPOINT ZONE-VAV-129
,          98,CLGTEMPSETPOINT ZONE-VAV-131,TEMPERATURE,Through Dec 31,CLGTEMPSETPOINT ZONE-VAV-131
,          99,CLGTEMPSETPOINT ZONE-VAV-133,TEMPERATURE,Through Dec 31,CLGTEMPSETPOINT ZONE-VAV-133
,         100,CLGTEMPSETPOINT ZONE-VAV-136,TEMPERATURE,Through Dec 31,CLGTEMPSETPOINT ZONE-VAV-136
,         101,CLGTEMPSETPOINT ZONE-VAV-142,TEMPERATURE,Through Dec 31,CLGTEMPSETPOINT ZONE-VAV-142
,         102,CLGTEMPSETPOINT ZONE-VAV-143,TEMPERATURE,Through Dec 31,CLGTEMPSETPOINT ZONE-VAV-143
,         103,CLGTEMPSETPOINT ZONE-VAV-150,TEMPERATURE,Through Dec 31,CLGTEMPSETPOINT ZONE-VAV-150
,         104,CLGTEMPSETPOINT ZONE-AHU-002,TEMPERATURE,Through Dec 31,CLGTEMPSETPOINT ZONE-AHU-002
,         105,CLGTEMPSETPOINT ZONE-AHU-004,TEMPERATURE,Through Dec 31,CLGTEMPSETPOINT ZONE-AHU-004
,         106,CLGTEMPSETPOINT ZONE-VAV-RESTROOM,TEMPERATURE,Through Dec 31,CLGTEMPSETPOINT ZONE-VAV-RESTROOM
,         107,CLGTEMPSETPOINT ZONE-VAV-104,TEMPERATURE,Through Dec 31,CLGTEMPSETPOINT ZONE-VAV-104
,         108,CLGTEMPSETPOINT ZONE-VAV-105,TEMPERATURE,Through Dec 31,CLGTEMPSETPOINT ZONE-VAV-105
,         109,CLGTEMPSETPOINT ZONE-VAV-107,TEMPERATURE,Through Dec 31,CLGTEMPSETPOINT ZONE-VAV-107
,         110,CLGTEMPSETPOINT ZONE-VAV-108,TEMPERATURE,Through Dec 31,CLGTEMPSETPOINT ZONE-VAV-108
,         111,CLGTEMPSETPOINT ZONE-VAV-112,TEMPERATURE,Through Dec 31,CLGTEMPSETPOINT ZONE-VAV-112
,         112,CLGTEMPSETPOINT ZONE-VAV-116,TEMPERATURE,Through Dec 31,CLGTEMPSETPOINT ZONE-VAV-116


Building Information

,,Building Name,North Axis {deg},Terrain,Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
,           1,CLGSetPtNormal,0.000,City,4.00000E-002,0.20000,FullExterior,25,7


Inside Convection Algorithm

,,Algorithm {Simple
,,TARP
,,CeilingDiffuser
,,AdaptiveConvectionAlgorithm}
,           1,TARP


Outside Convection Algorithm

,,Algorithm {SimpleCombined
,,TARP
,,MoWitt
,,DOE-2
,,AdaptiveConvectionAlgorithm}
,           1,TARP


Sky Radiance Distribution

,,Value {Anisotropic}
,           1,Anisotropic


Zone Air Solution Algorithm

,,Value {ThirdOrderBackwardDifference
,,AnalyticalSolution
,,EulerMethod}
,           1,ThirdOrderBackwardDifference


Zone Air Carbon Dioxide Balance Simulation

,,Simulation {Yes/No},Carbon Dioxide Concentration
,           1,No,N/A


Zone Air Generic Contaminant Balance Simulation

,,Simulation {Yes/No},Generic Contaminant Concentration
,           1,No,N/A


Zone Air Mass Flow Balance Simulation

,,Enforce Mass Balance,Adjust Zone Mixing,Adjust Zone Infiltration {AddInfiltration,Infiltration Zones {MixingSourceZonesOnly
,,,,AdjustInfiltration,AllZones}
,,,,None},
,           1,No,N/A,N/A,N/A


HVACSystemRootFindingAlgorithm

,,Value {RegulaFalsi
,,Bisection
,,BisectionThenRegulaFalsi
,,RegulaFalsiThenBisection}
,           1,RegulaFalsi


Environment:Site Atmospheric Variation

,,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
,           1,0.330,460.000,6.500000E-003


Surface Geometry

,,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
,           1,UpperLeftCorner,Counterclockwise,WorldCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin


Surface Heat Transfer Algorithm

,,Value {CTF - ConductionTransferFunction,Inside Surface Max Temperature Limit{C},Surface Convection Coefficient Lower Limit {W/m2-K},Surface Convection Coefficient Upper Limit {W/m2-K}
,,EMPD - MoisturePenetrationDepthConductionTransferFunction,,,
,,CondFD - ConductionFiniteDifference,,,
,,HAMT - CombinedHeatAndMoistureFiniteElement} - Description,,,
,           1,CTF - ConductionTransferFunction,200,0.10,1000.0


Shading Summary

,,Number of Fixed Detached Shades,Number of Building Detached Shades,Number of Attached Shades
,           1,0,0,0


Zone Summary

,,Number of Zones,Number of Zone Surfaces,Number of SubSurfaces
,           1,33,339,13


Zone Information

,,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST},Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2},Number of Surfaces,Number of SubSurfaces,Number of Shading SubSurfaces,Part of Total Building Area
,           1,ZONE-VAV-143,0.0,0.00,0.00,0.00,-4.45,1.57,1.83,1,1,1,-6.10,-2.79,0.00,3.15,0.00,3.66,3.66,38.04,TARP,TARP,10.40,23.60,17.65,5.95,6,2,0,Yes
,           2,ZONE-VAV-142,0.0,0.00,0.00,0.00,-4.45,13.32,1.83,1,1,1,-6.10,-2.79,3.15,23.14,0.00,3.66,3.66,197.25,TARP,TARP,53.93,59.74,36.70,23.03,12,2,0,Yes
,           3,ZONE-HTR-001,0.0,0.00,0.00,0.00,-4.45,11.38,1.83,1,1,1,-6.10,-2.79,9.55,13.21,0.00,3.66,3.66,44.17,TARP,TARP,12.08,13.38,8.73,4.65,6,1,0,Yes
,           4,ZONE-VAV-136,0.0,0.00,0.00,0.00,-4.45,24.82,1.83,1,1,1,-6.10,-2.79,23.14,26.49,0.00,3.66,3.66,40.49,TARP,TARP,11.07,24.34,18.39,5.95,6,2,0,Yes
,           5,ZONE-VAV-127B,0.0,0.00,0.00,0.00,7.67,6.60,1.83,1,1,1,-2.79,18.14,0.00,13.21,0.00,3.66,3.66,1011.10,TARP,TARP,276.44,76.55,46.82,29.73,10,1,0,Yes
,           6,ZONE-VAV-127A,0.0,0.00,0.00,0.00,7.02,20.85,1.83,1,1,1,-2.79,18.14,13.21,26.49,0.00,3.66,3.66,828.81,TARP,TARP,226.60,76.55,46.82,29.73,12,1,0,Yes
,           7,ZONE-VAV-131,0.0,0.00,0.00,0.00,20.07,24.82,1.83,1,1,1,18.14,22.00,23.14,26.49,0.00,3.66,3.66,47.35,TARP,TARP,12.94,14.12,14.12,0.00,6,0,0,Yes
,           8,ZONE-VAV-129,0.0,0.00,0.00,0.00,20.07,18.17,1.83,1,1,1,18.14,22.00,13.21,23.14,0.00,3.66,3.66,140.24,TARP,TARP,38.34,0.00,0.00,0.00,8,0,0,Yes
,           9,ZONE-VAV-150,0.0,0.00,0.00,0.00,19.60,4.20,1.83,1,1,1,18.14,22.00,0.00,9.55,0.00,3.66,3.66,89.67,TARP,TARP,24.52,25.64,19.70,5.95,10,2,0,Yes
,          10,ZONE-VAV-123A,0.0,0.00,0.00,0.00,24.43,23.16,1.83,1,1,1,22.00,26.87,16.48,29.85,0.00,3.66,3.66,238.31,TARP,TARP,65.16,30.10,30.10,0.00,8,0,0,Yes
,          11,ZONE-VAV-123B,0.0,0.00,0.00,0.00,29.44,23.16,1.83,1,1,1,26.87,32.00,16.48,29.85,0.00,3.66,3.66,250.73,TARP,TARP,68.55,18.77,18.77,0.00,7,0,0,Yes
,          12,ZONE-SERVER,0.0,0.00,0.00,0.00,34.65,33.43,1.83,1,1,1,26.87,43.38,29.85,36.63,0.00,3.66,3.66,371.22,TARP,TARP,101.49,105.07,105.07,0.00,13,0,0,Yes
,          13,ZONE-VAV-118,0.0,0.00,0.00,0.00,35.13,21.49,1.83,1,1,1,32.00,38.25,16.48,26.49,0.00,3.66,3.66,228.72,TARP,TARP,62.53,0.00,0.00,0.00,7,0,0,Yes
,          14,ZONE-VAV-120,0.0,0.00,0.00,0.00,33.57,28.17,1.83,1,1,1,32.00,35.13,26.49,29.85,0.00,3.66,3.66,38.31,TARP,TARP,10.47,0.00,0.00,0.00,6,0,0,Yes
,          15,ZONE-VAV-119,0.0,0.00,0.00,0.00,36.69,28.17,1.83,1,1,1,35.13,38.25,26.49,29.85,0.00,3.66,3.66,38.31,TARP,TARP,10.47,0.00,0.00,0.00,6,0,0,Yes
,          16,ZONE-VAV-RESTROOM,0.0,0.00,0.00,0.00,41.82,31.52,1.83,1,1,1,40.26,43.38,29.85,33.20,0.00,3.66,3.66,38.31,TARP,TARP,10.47,23.69,23.69,0.00,6,0,0,Yes
,          17,ZONE-AHU-004,0.0,0.00,0.00,0.00,67.41,18.17,1.83,1,1,1,0.00,75.13,13.21,26.20,0.00,50.00,3.66,561.44,TARP,TARP,153.37,114.18,114.18,0.00,10,0,0,Yes
,          18,ZONE-VAV-102,0.0,0.00,0.00,0.00,29.11,6.35,1.83,1,1,1,20.07,38.25,3.15,9.55,0.00,3.66,3.66,353.82,TARP,TARP,96.74,48.22,34.47,13.75,16,1,0,Yes
,          19,ZONE-FCU-001,0.0,0.00,0.00,0.00,25.46,14.85,1.83,1,1,1,22.00,28.93,13.21,16.48,0.00,3.66,3.66,83.10,TARP,TARP,22.72,0.00,0.00,0.00,7,0,0,Yes
,          20,ZONE-AHU-002,0.0,0.00,0.00,0.00,44.93,23.16,1.83,1,1,1,38.25,51.61,16.48,29.85,0.00,3.66,3.66,652.88,TARP,TARP,178.50,146.60,146.60,0.00,7,0,0,Yes
,          21,ZONE-VAV-105,0.0,0.00,0.00,0.00,48.35,5.07,1.83,1,1,1,41.33,55.42,0.00,9.55,0.00,3.66,3.66,332.19,TARP,TARP,90.82,80.45,62.18,18.27,15,1,0,Yes
,          22,ZONE-FCU-003,0.0,0.00,0.00,0.00,55.65,20.66,1.83,1,1,1,51.61,59.69,18.17,23.14,0.00,3.66,3.66,146.70,TARP,TARP,40.11,47.71,47.71,0.00,6,0,0,Yes
,          23,ZONE-VAV-112,0.0,0.00,0.00,0.00,55.65,15.69,1.83,1,1,1,51.61,59.69,13.21,18.17,0.00,3.66,3.66,146.70,TARP,TARP,40.11,6.18,6.18,0.00,7,0,0,Yes
,          24,ZONE-HTR-002,0.0,0.00,0.00,0.00,30.47,5.55,1.83,1,1,1,28.93,32.00,3.15,7.95,0.00,3.66,3.66,53.96,TARP,TARP,14.75,11.24,11.24,0.00,6,0,0,Yes
,          25,ZONE-HTR-003,0.0,0.00,0.00,0.00,39.79,5.55,1.83,1,1,1,38.25,41.33,3.15,7.95,0.00,3.66,3.66,53.96,TARP,TARP,14.75,11.24,11.24,0.00,6,0,0,Yes
,          26,ZONE-VAV-104,0.0,0.00,0.00,0.00,48.49,14.85,1.83,1,1,1,45.38,51.61,13.21,16.48,0.00,3.66,3.66,74.73,TARP,TARP,20.43,22.81,22.81,0.00,6,0,0,Yes
,          27,ZONE-VAV-116,0.0,0.00,0.00,0.00,43.35,14.85,1.83,1,1,1,41.33,45.38,13.21,16.48,0.00,3.66,3.66,48.55,TARP,TARP,13.27,14.82,14.82,0.00,6,0,0,Yes
,          28,ZONE-VAV-108,0.0,0.00,0.00,0.00,58.89,4.78,1.83,1,1,1,55.42,62.36,0.00,9.55,0.00,3.66,3.66,242.22,TARP,TARP,66.22,60.29,60.29,0.00,7,0,0,Yes
,          29,ZONE-FCU-002,0.0,0.00,0.00,0.00,65.82,4.78,1.83,1,1,1,62.36,69.29,0.00,9.55,0.00,3.66,3.66,242.22,TARP,TARP,66.22,60.29,60.29,0.00,7,0,0,Yes
,          30,ZONE-HTR-004,0.0,0.00,0.00,0.00,67.56,11.38,1.83,1,1,1,65.82,69.29,9.55,13.21,0.00,3.66,3.66,46.38,TARP,TARP,12.68,13.38,13.38,0.00,6,0,0,Yes
,          31,ZONE-VAV-CORRIDOR,0.0,0.00,0.00,0.00,40.51,11.73,1.83,1,1,1,18.14,65.82,7.95,16.48,0.00,3.66,3.66,822.51,TARP,TARP,224.88,60.48,60.48,0.00,40,0,0,Yes
,          32,ZONE-VAV-133,0.0,0.00,0.00,0.00,10.29,14.85,1.83,1,1,1,2.44,18.14,13.21,16.48,0.00,3.66,3.66,188.12,TARP,TARP,51.43,0.00,0.00,0.00,6,0,0,Yes
,          33,ZONE-VAV-107,0.0,0.00,0.00,0.00,53.52,7.15,1.83,1,1,1,51.61,55.42,4.75,9.55,0.00,3.66,3.66,66.90,TARP,TARP,18.29,17.56,17.56,0.00,6,0,0,Yes


Zone Internal Gains Nominal

,,Zone Name,Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
,           1,ZONE-VAV-143,10.40,1.0,10.000,0.100,3.280,16.000,0.000,0.000,0.000,0.000,19.280,No
,           2,ZONE-VAV-142,53.93,5.4,10.000,0.100,3.280,16.000,0.000,0.000,0.000,0.000,19.280,No
,           3,ZONE-HTR-001,12.08,0.7,18.579,5.382E-002,3.280,1.000,0.000,0.000,0.000,0.000,4.280,No
,           4,ZONE-VAV-136,11.07,1.1,10.000,0.100,3.280,16.000,0.000,0.000,0.000,0.000,19.280,No
,           5,ZONE-VAV-127B,276.44,19.7,14.000,7.143E-002,3.280,12.000,0.000,0.000,0.000,0.000,15.280,No
,           6,ZONE-VAV-127A,226.60,16.2,14.000,7.143E-002,3.280,12.000,0.000,0.000,0.000,0.000,15.280,No
,           7,ZONE-VAV-131,12.94,1.1,12.000,8.333E-002,3.280,16.000,0.000,0.000,0.000,0.000,19.280,No
,           8,ZONE-VAV-129,38.34,3.2,12.000,8.333E-002,3.280,16.000,0.000,0.000,0.000,0.000,19.280,No
,           9,ZONE-VAV-150,24.52,1.3,18.579,5.382E-002,3.280,16.000,0.000,0.000,0.000,0.000,19.280,No
,          10,ZONE-VAV-123A,65.16,7.0,9.290,0.108,3.280,16.000,0.000,0.000,0.000,0.000,19.280,No
,          11,ZONE-VAV-123B,68.55,7.4,9.290,0.108,3.280,16.000,0.000,0.000,0.000,0.000,19.280,No
,          12,ZONE-SERVER,101.49,5.5,18.579,5.382E-002,3.280,339.411,0.000,0.000,0.000,0.000,342.691,No
,          13,ZONE-VAV-118,62.53,13.5,4.640,0.216,3.280,4.000,0.000,0.000,0.000,0.000,7.280,No
,          14,ZONE-VAV-120,10.47,1.0,10.000,0.100,3.280,16.000,0.000,0.000,0.000,0.000,19.280,No
,          15,ZONE-VAV-119,10.47,1.0,10.000,0.100,3.280,16.000,0.000,0.000,0.000,0.000,19.280,No
,          16,ZONE-VAV-RESTROOM,10.47,5.8E-003,1800.579,5.554E-004,3.280E-003,4.000E-003,0.000,0.000,0.000,0.000,7.280E-003,No
,          17,ZONE-AHU-004,153.37,8.3,18.579,5.382E-002,3.280,16.000,0.000,0.000,0.000,0.000,19.280,No
,          18,ZONE-VAV-102,96.74,20.8,4.640,0.216,3.280,4.000,0.000,0.000,0.000,0.000,7.280,No
,          19,ZONE-FCU-001,22.72,1.2,18.579,5.382E-002,3.280,8.000,0.000,0.000,0.000,0.000,11.280,No
,          20,ZONE-AHU-002,178.50,19.2,9.290,0.108,3.280,16.000,0.000,0.000,0.000,0.000,19.280,No
,          21,ZONE-VAV-105,90.82,4.9,18.579,5.382E-002,3.280,4.000,0.000,0.000,0.000,0.000,7.280,No
,          22,ZONE-FCU-003,40.11,2.2,18.579,5.382E-002,3.280,53.750,0.000,0.000,0.000,0.000,57.030,No
,          23,ZONE-VAV-112,40.11,2.2,18.579,5.382E-002,3.280,26.875,0.000,0.000,0.000,0.000,30.155,No
,          24,ZONE-HTR-002,14.75,0.8,18.579,5.382E-002,3.280,1.000,0.000,0.000,0.000,0.000,4.280,No
,          25,ZONE-HTR-003,14.75,0.8,18.579,5.382E-002,3.280,1.000,0.000,0.000,0.000,0.000,4.280,No
,          26,ZONE-VAV-104,20.43,1.1,18.579,5.382E-002,3.280,2.000,0.000,0.000,0.000,0.000,5.280,No
,          27,ZONE-VAV-116,13.27,0.7,18.579,5.382E-002,3.280,4.000,0.000,0.000,0.000,0.000,7.280,No
,          28,ZONE-VAV-108,66.22,3.6,18.579,5.382E-002,3.280,16.000,0.000,0.000,0.000,0.000,19.280,No
,          29,ZONE-FCU-002,66.22,3.6,18.579,5.382E-002,3.280,53.750,0.000,0.000,0.000,0.000,57.030,No
,          30,ZONE-HTR-004,12.68,0.7,18.579,5.382E-002,3.280,1.000,0.000,0.000,0.000,0.000,4.280,No
,          31,ZONE-VAV-CORRIDOR,224.88,12.1,18.579,5.382E-002,3.280,4.000,0.000,0.000,0.000,0.000,7.280,No
,          32,ZONE-VAV-133,51.43,2.8,18.579,5.382E-002,3.280,4.000,0.000,0.000,0.000,0.000,7.280,No
,          33,ZONE-VAV-107,18.29,1.0,18.579,5.382E-002,3.280,8.000,0.000,0.000,0.000,0.000,11.280,No


People Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
,           1,ZONE-VAV-CORRIDOR PEOPLE,BLDG OCC SCH,ZONE-VAV-CORRIDOR,224.88,12.1,12.1,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,12
,           2,ZONE-VAV-102 PEOPLE,BLDG OCC SCH,ZONE-VAV-102,96.74,20.8,20.8,0.216,4.640,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,21
,           3,ZONE-VAV-104 PEOPLE,BLDG OCC SCH,ZONE-VAV-104,20.43,1.1,1.1,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,1
,           4,ZONE-VAV-105 PEOPLE,BLDG OCC SCH,ZONE-VAV-105,90.82,4.9,4.9,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,5
,           5,ZONE-VAV-107 PEOPLE,BLDG OCC SCH,ZONE-VAV-107,18.29,1.0,1.0,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,1
,           6,ZONE-VAV-108 PEOPLE,BLDG OCC SCH,ZONE-VAV-108,66.22,3.6,3.6,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,4
,           7,ZONE-VAV-112 PEOPLE,BLDG OCC SCH,ZONE-VAV-112,40.11,2.2,2.2,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,2
,           8,ZONE-VAV-116 PEOPLE,BLDG OCC SCH,ZONE-VAV-116,13.27,0.7,0.7,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,1
,           9,ZONE-VAV-118 PEOPLE,BLDG OCC SCH,ZONE-VAV-118,62.53,13.5,13.5,0.216,4.640,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,13
,          10,ZONE-VAV-119 PEOPLE,BLDG OCC SCH,ZONE-VAV-119,10.47,1.0,1.0,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,1
,          11,ZONE-VAV-120 PEOPLE,BLDG OCC SCH,ZONE-VAV-120,10.47,1.0,1.0,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,1
,          12,ZONE-VAV-123A PEOPLE,BLDG OCC SCH,ZONE-VAV-123A,65.16,7.0,7.0,0.108,9.290,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,7
,          13,ZONE-VAV-123B PEOPLE,BLDG OCC SCH,ZONE-VAV-123B,68.55,7.4,7.4,0.108,9.290,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,7
,          14,ZONE-VAV-127A PEOPLE,BLDG OCC SCH,ZONE-VAV-127A,226.60,16.2,16.2,7.143E-002,14.000,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,16
,          15,ZONE-VAV-127B PEOPLE,BLDG OCC SCH,ZONE-VAV-127B,276.44,19.7,19.7,7.143E-002,14.000,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,20
,          16,ZONE-VAV-129 PEOPLE,BLDG OCC SCH,ZONE-VAV-129,38.34,3.2,3.2,8.333E-002,12.000,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,3
,          17,ZONE-VAV-131 PEOPLE,BLDG OCC SCH,ZONE-VAV-131,12.94,1.1,1.1,8.333E-002,12.000,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,1
,          18,ZONE-VAV-133 PEOPLE,BLDG OCC SCH,ZONE-VAV-133,51.43,2.8,2.8,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,3
,          19,ZONE-VAV-142 PEOPLE,BLDG OCC SCH,ZONE-VAV-142,53.93,5.4,5.4,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,5
,          20,ZONE-VAV-143 PEOPLE,BLDG OCC SCH,ZONE-VAV-143,10.40,1.0,1.0,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,1
,          21,ZONE-VAV-150 PEOPLE,BLDG OCC SCH,ZONE-VAV-150,24.52,1.3,1.3,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,1
,          22,ZONE-AHU-002 PEOPLE,BLDG OCC SCH,ZONE-AHU-002,178.50,19.2,19.2,0.108,9.290,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,19
,          23,ZONE-AHU-004 PEOPLE,BLDG OCC SCH,ZONE-AHU-004,153.37,8.3,8.3,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,8
,          24,ZONE-SERVER PEOPLE,BLDG OCC SCH,ZONE-SERVER,101.49,5.5,5.5,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,5
,          25,ZONE-FCU-001 PEOPLE,BLDG OCC SCH,ZONE-FCU-001,22.72,1.2,1.2,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,1
,          26,ZONE-FCU-002 PEOPLE,BLDG OCC SCH,ZONE-FCU-002,66.22,3.6,3.6,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,4
,          27,ZONE-FCU-003 PEOPLE,BLDG OCC SCH,ZONE-FCU-003,40.11,2.2,2.2,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,2
,          28,ZONE-HTR-001 PEOPLE,BLDG OCC SCH,ZONE-HTR-001,12.08,0.7,0.7,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,1
,          29,ZONE-HTR-002 PEOPLE,BLDG OCC SCH,ZONE-HTR-002,14.75,0.8,0.8,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,1
,          30,ZONE-HTR-003 PEOPLE,BLDG OCC SCH,ZONE-HTR-003,14.75,0.8,0.8,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,1
,          31,ZONE-HTR-004 PEOPLE,BLDG OCC SCH,ZONE-HTR-004,12.68,0.7,0.7,5.382E-002,18.579,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,1
,          32,ZONE-VAV-RESTROOM PEOPLE,BLDG OCC SCH,ZONE-VAV-RESTROOM,10.47,5.8E-003,5.8E-003,5.554E-004,1800.579,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,6.E-003
,          33,ZONE-VAV-136 PEOPLE,BLDG OCC SCH,ZONE-VAV-136,11.07,1.1,1.1,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY SCH,No,3.8200E-008,0,1


Lights Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
,           1,ZONE-VAV-CORRIDOR LIGHTS,BLDG LIGHT SCH,ZONE-VAV-CORRIDOR,224.88,12.1,737.592,3.280,60.938,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,737.592
,           2,ZONE-VAV-102 LIGHTS,BLDG LIGHT SCH ZONE-VAV-102,ZONE-VAV-102,96.74,20.8,317.292,3.280,15.219,0.000,0.700,0.200,0.100,1.000,General Lights,317.292,317.292
,           3,ZONE-VAV-104 LIGHTS,BLDG LIGHT SCH ZONE-VAV-104,ZONE-VAV-104,20.43,1.1,67.017,3.280,60.938,0.000,0.700,0.200,0.100,1.000,General Lights,67.017,67.017
,           4,ZONE-VAV-105 LIGHTS,BLDG LIGHT SCH ZONE-VAV-105,ZONE-VAV-105,90.82,4.9,297.895,3.280,60.938,0.000,0.700,0.200,0.100,1.000,General Lights,297.895,297.895
,           5,ZONE-VAV-107 LIGHTS,BLDG LIGHT SCH ZONE-VAV-107,ZONE-VAV-107,18.29,1.0,59.992,3.280,60.938,0.000,0.700,0.200,0.100,1.000,General Lights,59.992,59.992
,           6,ZONE-VAV-108 LIGHTS,BLDG LIGHT SCH ZONE-VAV-108,ZONE-VAV-108,66.22,3.6,217.216,3.280,60.938,0.000,0.700,0.200,0.100,1.000,General Lights,217.216,217.216
,           7,ZONE-VAV-112 LIGHTS,BLDG LIGHT SCH ZONE-VAV-112,ZONE-VAV-112,40.11,2.2,131.557,3.280,60.938,0.000,0.700,0.200,0.100,1.000,General Lights,131.557,131.557
,           8,ZONE-VAV-116 LIGHTS,BLDG LIGHT SCH ZONE-VAV-116,ZONE-VAV-116,13.27,0.7,43.540,3.280,60.938,0.000,0.700,0.200,0.100,1.000,General Lights,43.540,43.540
,           9,ZONE-VAV-118 LIGHTS,BLDG LIGHT SCH ZONE-VAV-118,ZONE-VAV-118,62.53,13.5,205.103,3.280,15.219,0.000,0.700,0.200,0.100,1.000,General Lights,205.103,205.103
,          10,ZONE-VAV-119 LIGHTS,BLDG LIGHT SCH ZONE-VAV-119,ZONE-VAV-119,10.47,1.0,34.357,3.280,32.800,0.000,0.700,0.200,0.100,1.000,General Lights,34.357,34.357
,          11,ZONE-VAV-120 LIGHTS,BLDG LIGHT SCH ZONE-VAV-120,ZONE-VAV-120,10.47,1.0,34.357,3.280,32.800,0.000,0.700,0.200,0.100,1.000,General Lights,34.357,34.357
,          12,ZONE-VAV-123A LIGHTS,BLDG LIGHT SCH ZONE-VAV-123A,ZONE-VAV-123A,65.16,7.0,213.712,3.280,30.471,0.000,0.700,0.200,0.100,1.000,General Lights,213.712,213.712
,          13,ZONE-VAV-123B LIGHTS,BLDG LIGHT SCH ZONE-VAV-123B,ZONE-VAV-123B,68.55,7.4,224.842,3.280,30.471,0.000,0.700,0.200,0.100,1.000,General Lights,224.842,224.842
,          14,ZONE-VAV-127A LIGHTS,BLDG LIGHT SCH ZONE-VAV-127A,ZONE-VAV-127A,226.60,16.2,743.247,3.280,45.920,0.000,0.700,0.200,0.100,1.000,General Lights,743.247,743.247
,          15,ZONE-VAV-127B LIGHTS,BLDG LIGHT SCH ZONE-VAV-127B,ZONE-VAV-127B,276.44,19.7,906.717,3.280,45.920,0.000,0.700,0.200,0.100,1.000,General Lights,906.717,906.717
,          16,ZONE-VAV-129 LIGHTS,BLDG LIGHT SCH ZONE-VAV-129,ZONE-VAV-129,38.34,3.2,125.766,3.280,39.360,0.000,0.700,0.200,0.100,1.000,General Lights,125.766,125.766
,          17,ZONE-VAV-131 LIGHTS,BLDG LIGHT SCH ZONE-VAV-131,ZONE-VAV-131,12.94,1.1,42.458,3.280,39.360,0.000,0.700,0.200,0.100,1.000,General Lights,42.458,42.458
,          18,ZONE-VAV-133 LIGHTS,BLDG LIGHT SCH ZONE-VAV-133,ZONE-VAV-133,51.43,2.8,168.702,3.280,60.938,0.000,0.700,0.200,0.100,1.000,General Lights,168.702,168.702
,          19,ZONE-VAV-142 LIGHTS,BLDG LIGHT SCH ZONE-VAV-142,ZONE-VAV-142,53.93,5.4,176.887,3.280,32.800,0.000,0.700,0.200,0.100,1.000,General Lights,176.887,176.887
,          20,ZONE-VAV-143 LIGHTS,BLDG LIGHT SCH ZONE-VAV-143,ZONE-VAV-143,10.40,1.0,34.112,3.280,32.800,0.000,0.700,0.200,0.100,1.000,General Lights,34.112,34.112
,          21,ZONE-VAV-150 LIGHTS,BLDG LIGHT SCH ZONE-VAV-150,ZONE-VAV-150,24.52,1.3,80.413,3.280,60.938,0.000,0.700,0.200,0.100,1.000,General Lights,80.413,80.413
,          22,ZONE-AHU-002 LIGHTS,BLDG LIGHT SCH,ZONE-AHU-002,178.50,19.2,585.481,3.280,30.471,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,585.481
,          23,ZONE-AHU-004 LIGHTS,BLDG LIGHT SCH,ZONE-AHU-004,153.37,8.3,503.062,3.280,60.938,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,503.062
,          24,ZONE-SERVER LIGHTS,BLDG LIGHT SCH,ZONE-SERVER,101.49,5.5,332.896,3.280,60.938,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,332.896
,          25,ZONE-FCU-001 LIGHTS,BLDG LIGHT SCH,ZONE-FCU-001,22.72,1.2,74.524,3.280,60.938,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,74.524
,          26,ZONE-FCU-002 LIGHTS,BLDG LIGHT SCH,ZONE-FCU-002,66.22,3.6,217.216,3.280,60.938,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,217.216
,          27,ZONE-FCU-003 LIGHTS,BLDG LIGHT SCH,ZONE-FCU-003,40.11,2.2,131.557,3.280,60.938,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,131.557
,          28,ZONE-HTR-001 LIGHTS,BLDG LIGHT SCH,ZONE-HTR-001,12.08,0.7,39.614,3.280,60.938,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,39.614
,          29,ZONE-HTR-002 LIGHTS,BLDG LIGHT SCH,ZONE-HTR-002,14.75,0.8,48.394,3.280,60.938,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,48.394
,          30,ZONE-HTR-003 LIGHTS,BLDG LIGHT SCH,ZONE-HTR-003,14.75,0.8,48.394,3.280,60.938,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,48.394
,          31,ZONE-HTR-004 LIGHTS,BLDG LIGHT SCH,ZONE-HTR-004,12.68,0.7,41.595,3.280,60.938,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,41.595
,          32,ZONE-VAV-RESTROOM LIGHTS,BLDG LIGHT SCH,ZONE-VAV-RESTROOM,10.47,5.8E-003,3.436E-002,3.280E-003,5.906,0.000,0.700,0.200,0.100,1.000,General Lights,0.000,3.436E-002
,          33,ZONE-VAV-136 LIGHTS,BLDG LIGHT SCH ZONE-VAV-136,ZONE-VAV-136,11.07,1.1,36.313,3.280,32.800,0.000,0.700,0.200,0.100,1.000,General Lights,36.313,36.313


ElectricEquipment Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
,           1,ZONE-VAV-CORRIDOR MISCPLUG EQUIP,BLDG EQUIP SCH,ZONE-VAV-CORRIDOR,224.88,12.1,899.503,4.000,74.315,0.000,0.500,0.000,0.500,MiscPlug,0.000,899.503
,           2,ZONE-VAV-102 MISCPLUG EQUIP,BLDG EQUIP SCH,ZONE-VAV-102,96.74,20.8,386.941,4.000,18.560,0.000,0.500,0.000,0.500,MiscPlug,0.000,386.941
,           3,ZONE-VAV-104 MISCPLUG EQUIP,BLDG EQUIP SCH,ZONE-VAV-104,20.43,1.1,40.864,2.000,37.158,0.000,0.500,0.000,0.500,MiscPlug,0.000,40.864
,           4,ZONE-VAV-105 MISCPLUG EQUIP,BLDG EQUIP SCH,ZONE-VAV-105,90.82,4.9,363.287,4.000,74.315,0.000,0.500,0.000,0.500,MiscPlug,0.000,363.287
,           5,ZONE-VAV-107 MISCPLUG EQUIP,BLDG EQUIP SCH,ZONE-VAV-107,18.29,1.0,146.322,8.000,148.630,0.000,0.500,0.000,0.500,MiscPlug,0.000,146.322
,           6,ZONE-VAV-108 MISCPLUG EQUIP,BLDG CONTROLROOM EQUIP SCH,ZONE-VAV-108,66.22,3.6,1059.590,16.000,297.261,0.000,0.500,0.000,0.500,MiscPlug,0.000,1059.590
,           7,ZONE-VAV-112 MISCPLUG EQUIP,ALWAYS ON,ZONE-VAV-112,40.11,2.2,1077.928,26.875,499.305,0.000,0.500,0.000,0.500,MiscPlug,1077.928,1077.928
,           8,ZONE-VAV-116 MISCPLUG EQUIP,BLDG EQUIP SCH,ZONE-VAV-116,13.27,0.7,53.098,4.000,74.315,0.000,0.500,0.000,0.500,MiscPlug,0.000,53.098
,           9,ZONE-VAV-118 MISCPLUG EQUIP,BLDG EQUIP SCH,ZONE-VAV-118,62.53,13.5,250.126,4.000,18.560,0.000,0.500,0.000,0.500,MiscPlug,0.000,250.126
,          10,ZONE-VAV-119 MISCPLUG EQUIP,BLDG EQUIP SCH,ZONE-VAV-119,10.47,1.0,167.597,16.000,160.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,167.597
,          11,ZONE-VAV-120 MISCPLUG EQUIP,BLDG EQUIP SCH,ZONE-VAV-120,10.47,1.0,167.597,16.000,160.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,167.597
,          12,ZONE-VAV-123A MISCPLUG EQUIP,BLDG CONTROLROOM EQUIP SCH,ZONE-VAV-123A,65.16,7.0,1042.496,16.000,148.640,0.000,0.500,0.000,0.500,MiscPlug,0.000,1042.496
,          13,ZONE-VAV-123B MISCPLUG EQUIP,BLDG CONTROLROOM EQUIP SCH,ZONE-VAV-123B,68.55,7.4,1096.793,16.000,148.640,0.000,0.500,0.000,0.500,MiscPlug,0.000,1096.793
,          14,ZONE-VAV-127A MISCPLUG EQUIP,BLDG EQUIP SCH,ZONE-VAV-127A,226.60,16.2,2719.195,12.000,168.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,2719.195
,          15,ZONE-VAV-127B MISCPLUG EQUIP,BLDG EQUIP SCH,ZONE-VAV-127B,276.44,19.7,3317.258,12.000,168.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,3317.258
,          16,ZONE-VAV-129 MISCPLUG EQUIP,BLDG EQUIP SCH,ZONE-VAV-129,38.34,3.2,613.490,16.000,192.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,613.490
,          17,ZONE-VAV-131 MISCPLUG EQUIP,BLDG EQUIP SCH,ZONE-VAV-131,12.94,1.1,207.112,16.000,192.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,207.112
,          18,ZONE-VAV-133 MISCPLUG EQUIP,BLDG EQUIP SCH,ZONE-VAV-133,51.43,2.8,205.734,4.000,74.315,0.000,0.500,0.000,0.500,MiscPlug,0.000,205.734
,          19,ZONE-VAV-142 MISCPLUG EQUIP,BLDG EQUIP SCH,ZONE-VAV-142,53.93,5.4,862.863,16.000,160.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,862.863
,          20,ZONE-VAV-143 MISCPLUG EQUIP,BLDG EQUIP SCH,ZONE-VAV-143,10.40,1.0,166.400,16.000,160.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,166.400
,          21,ZONE-VAV-150 MISCPLUG EQUIP,BLDG EQUIP SCH,ZONE-VAV-150,24.52,1.3,392.257,16.000,297.261,0.000,0.500,0.000,0.500,MiscPlug,0.000,392.257
,          22,ZONE-AHU-002 MISCPLUG EQUIP,BLDG CONTROLROOM EQUIP SCH,ZONE-AHU-002,178.50,19.2,2856.005,16.000,148.640,0.000,0.500,0.000,0.500,MiscPlug,0.000,2856.005
,          23,ZONE-AHU-004 MISCPLUG EQUIP,ALWAYS ON,ZONE-AHU-004,153.37,8.3,2453.962,16.000,297.261,0.000,0.500,0.000,0.500,MiscPlug,2453.962,2453.962
,          24,ZONE-SERVER MISCPLUG EQUIP,ALWAYS ON,ZONE-SERVER,101.49,5.5,3247.766,32.000,594.521,0.000,0.500,0.000,0.500,MiscPlug,3247.766,3247.766
,          25,ZONE-FCU-001 MISCPLUG EQUIP,BLDG EQUIP SCH,ZONE-FCU-001,22.72,1.2,181.765,8.000,148.630,0.000,0.500,0.000,0.500,MiscPlug,0.000,181.765
,          26,ZONE-FCU-002 MISCPLUG EQUIP,BLDG CONTROLROOM EQUIP SCH,ZONE-FCU-002,66.22,3.6,3559.561,53.750,998.610,0.000,0.500,0.000,0.500,MiscPlug,0.000,3559.561
,          27,ZONE-FCU-003 MISCPLUG EQUIP,BLDG CONTROLROOM EQUIP SCH,ZONE-FCU-003,40.11,2.2,2155.856,53.750,998.610,0.000,0.500,0.000,0.500,MiscPlug,0.000,2155.856
,          28,ZONE-HTR-001 MISCPLUG EQUIP,BLDG EQUIP SCH,ZONE-HTR-001,12.08,0.7,12.077,1.000,18.579,0.000,0.500,0.000,0.500,MiscPlug,0.000,12.077
,          29,ZONE-HTR-002 MISCPLUG EQUIP,BLDG EQUIP SCH,ZONE-HTR-002,14.75,0.8,14.754,1.000,18.579,0.000,0.500,0.000,0.500,MiscPlug,0.000,14.754
,          30,ZONE-HTR-003 MISCPLUG EQUIP,BLDG EQUIP SCH,ZONE-HTR-003,14.75,0.8,14.754,1.000,18.579,0.000,0.500,0.000,0.500,MiscPlug,0.000,14.754
,          31,ZONE-HTR-004 MISCPLUG EQUIP,BLDG EQUIP SCH,ZONE-HTR-004,12.68,0.7,12.681,1.000,18.579,0.000,0.500,0.000,0.500,MiscPlug,0.000,12.681
,          32,ZONE-VAV-RESTROOM MISCPLUG EQUIP,BLDG EQUIP SCH,ZONE-VAV-RESTROOM,10.47,5.8E-003,4.190E-002,4.000E-003,7.202,0.000,0.500,0.000,0.500,MiscPlug,0.000,4.190E-002
,          33,ZONE-VAV-136 MISCPLUG EQUIP,BLDG EQUIP SCH,ZONE-VAV-136,11.07,1.1,177.135,16.000,160.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,177.135
,          34,ZONE-SERVER DATAEQUIP,ALWAYS ON,ZONE-SERVER,101.49,5.5,31200.000,307.411,5711.331,0.000,0.500,0.000,0.500,MiscPlug,31200.000,31200.000


Shadowing/Sun Position Calculations Annual Simulations

,,Calculation Method,Value {days},Allowable Number Figures in Shadow Overlap {},Polygon Clipping Algorithm,Sky Diffuse Modeling Algorithm,External Shading Calculation Method,Output External Shading Calculation Results,Disable Self-Shading Within Shading Zone Groups,Disable Self-Shading From Shading Zone Groups to Other Zones
,           1,AverageOverDaysInFrequency,30,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No


Surface Convection Parameters

,,Surface Name,Outside Model Assignment,Outside Area [m2],Outside Perimeter [m],Outside Height [m],Inside Model Assignment,Inside Height [m],Inside Perimeter Envelope [m],Inside Hydraulic Diameter [m],Window Wall Ratio,Window Location,Near Radiant {Yes/No},Has Active HVAC {Yes/No}
,           1,5329F0,0,0.00,0.00,0.00,0,3.66,6.45,3.22,0.25,0,No,No
,           2,892F39,0,405.99,180.39,3.66,0,3.66,6.45,3.22,0.25,4,No,No
,           3,7D8686,0,405.99,180.39,3.66,0,3.66,6.45,3.22,0.25,1,No,No
,           4,306A57,0,218.14,150.51,3.66,0,3.66,6.45,3.22,0.25,4,No,No
,           5,AB6E80,0,218.14,150.51,3.66,0,3.66,6.45,3.22,0.25,1,No,No
,           6,85934B,0,0.00,0.00,0.00,0,3.66,6.45,3.22,0.25,0,No,No
,           7,859248,0,0.00,0.00,0.00,0,3.66,6.45,3.22,0.25,0,No,No
,           8,E3B375,0,2120.79,221.26,0.00,0,3.66,6.45,3.22,0.25,0,No,No
,           9,ZONE-VAV-143 INTERNALMASS,0,0.00,0.00,0.00,0,3.66,6.45,3.22,0.25,0,No,No
,          10,49D1A0,0,0.00,0.00,0.00,0,3.66,16.33,4.63,0.39,0,No,No
,          11,F4C73D,0,218.14,150.51,3.66,0,3.66,16.33,4.63,0.39,3,No,No
,          12,E29229,0,218.14,150.51,3.66,0,3.66,16.33,4.63,0.39,2,No,No
,          13,D61EB3,0,0.00,0.00,0.00,0,3.66,16.33,4.63,0.39,0,No,No
,          14,4934A1,0,0.00,0.00,0.00,0,3.66,16.33,4.63,0.39,0,No,No
,          15,D9F61B,0,0.00,0.00,0.00,0,3.66,16.33,4.63,0.39,0,No,No
,          16,330246,0,0.00,0.00,0.00,0,3.66,16.33,4.63,0.39,0,No,No
,          17,684101,0,218.14,150.51,3.66,0,3.66,16.33,4.63,0.39,3,No,No
,          18,C906BE,0,218.14,150.51,3.66,0,3.66,16.33,4.63,0.39,2,No,No
,          19,B95318,0,0.00,0.00,0.00,0,3.66,16.33,4.63,0.39,0,No,No
,          20,1EA868,0,0.00,0.00,0.00,0,3.66,16.33,4.63,0.39,0,No,No
,          21,7A29A9,0,0.00,0.00,0.00,0,3.66,16.33,4.63,0.39,0,No,No
,          22,E445B3,0,2120.79,221.26,0.00,0,3.66,16.33,4.63,0.39,0,No,No
,          23,EA85FB,0,2120.79,221.26,0.00,0,3.66,16.33,4.63,0.39,0,No,No
,          24,ZONE-VAV-142 INTERNALMASS,0,0.00,0.00,0.00,0,3.66,16.33,4.63,0.39,0,No,No
,          25,EF17CF,0,218.14,150.51,3.66,0,3.66,3.66,3.47,0.35,3,No,No
,          26,33A36A,0,218.14,150.51,3.66,0,3.66,3.66,3.47,0.35,2,No,No
,          27,90D244,0,0.00,0.00,0.00,0,3.66,3.66,3.47,0.35,0,No,No
,          28,C0FEBB,0,0.00,0.00,0.00,0,3.66,3.66,3.47,0.35,0,No,No
,          29,521B7E,0,0.00,0.00,0.00,0,3.66,3.66,3.47,0.35,0,No,No
,          30,8C9FFC,0,0.00,0.00,0.00,0,3.66,3.66,3.47,0.35,0,No,No
,          31,E7AC3C,0,2120.79,221.26,0.00,0,3.66,3.66,3.47,0.35,0,No,No
,          32,ZONE-HTR-001 INTERNALMASS,0,0.00,0.00,0.00,0,3.66,3.66,3.47,0.35,0,No,No
,          33,90C1F9,0,364.74,185.53,3.66,0,3.66,6.65,3.33,0.24,4,No,No
,          34,78FC5C,0,364.74,185.53,3.66,0,3.66,6.65,3.33,0.24,1,No,No
,          35,480A1A,0,0.00,0.00,0.00,0,3.66,6.65,3.33,0.24,0,No,No
,          36,E297C6,0,0.00,0.00,0.00,0,3.66,6.65,3.33,0.24,0,No,No
,          37,733EC4,0,218.14,150.51,3.66,0,3.66,6.65,3.33,0.24,4,No,No
,          38,BC6D57,0,218.14,150.51,3.66,0,3.66,6.65,3.33,0.24,1,No,No
,          39,5A08A4,0,0.00,0.00,0.00,0,3.66,6.65,3.33,0.24,0,No,No
,          40,52716F,0,2120.79,221.26,0.00,0,3.66,6.65,3.33,0.24,0,No,No
,          41,ZONE-VAV-136 INTERNALMASS,0,0.00,0.00,0.00,0,3.66,6.65,3.33,0.24,0,No,No
,          42,F54B0E,0,0.00,0.00,0.00,0,3.66,20.93,16.20,0.39,0,No,No
,          43,E45C0B,0,0.00,0.00,0.00,0,3.66,20.93,16.20,0.39,0,No,No
,          44,635A3D,0,405.99,180.39,3.66,0,3.66,20.93,16.20,0.39,4,No,No
,          45,EBF00E,0,405.99,180.39,3.66,0,3.66,20.93,16.20,0.39,1,No,No
,          46,DB2F5E,0,0.00,0.00,0.00,0,3.66,20.93,16.20,0.39,0,No,No
,          47,E96B38,0,0.00,0.00,0.00,0,3.66,20.93,16.20,0.39,0,No,No
,          48,9D8E82,0,0.00,0.00,0.00,0,3.66,20.93,16.20,0.39,0,No,No
,          49,4F5918,0,0.00,0.00,0.00,0,3.66,20.93,16.20,0.39,0,No,No
,          50,6650B6,0,0.00,0.00,0.00,0,3.66,20.93,16.20,0.39,0,No,No
,          51,274C9F,0,0.00,0.00,0.00,0,3.66,20.93,16.20,0.39,0,No,No
,          52,B10E1D,0,2120.79,221.26,0.00,0,3.66,20.93,16.20,0.39,0,No,No
,          53,ZONE-VAV-127B INTERNALMASS,0,0.00,0.00,0.00,0,3.66,20.93,16.20,0.39,0,No,No
,          54,CD220A,0,0.00,0.00,0.00,0,3.66,20.93,13.25,0.39,0,No,No
,          55,2E0515,0,0.00,0.00,0.00,0,3.66,20.93,13.25,0.39,0,No,No
,          56,82DF02,0,0.00,0.00,0.00,0,3.66,20.93,13.25,0.39,0,No,No
,          57,AB2C94,0,0.00,0.00,0.00,0,3.66,20.93,13.25,0.39,0,No,No
,          58,9981B3,0,364.74,185.53,3.66,0,3.66,20.93,13.25,0.39,4,No,No
,          59,86812D,0,364.74,185.53,3.66,0,3.66,20.93,13.25,0.39,1,No,No
,          60,5B24F3,0,0.00,0.00,0.00,0,3.66,20.93,13.25,0.39,0,No,No
,          61,65C33A,0,0.00,0.00,0.00,0,3.66,20.93,13.25,0.39,0,No,No
,          62,28D4F4,0,0.00,0.00,0.00,0,3.66,20.93,13.25,0.39,0,No,No
,          63,881D78,0,0.00,0.00,0.00,0,3.66,20.93,13.25,0.39,0,No,No
,          64,16A946,0,0.00,0.00,0.00,0,3.66,20.93,13.25,0.39,0,No,No
,          65,15DF76,0,2120.79,221.26,0.00,0,3.66,20.93,13.25,0.39,0,No,No
,          66,86AD10,0,2120.79,221.26,0.00,0,3.66,20.93,13.25,0.39,0,No,No
,          67,ZONE-VAV-127A INTERNALMASS,0,0.00,0.00,0.00,0,3.66,20.93,13.25,0.39,0,No,No
,          68,C98507,0,364.74,185.53,3.66,0,3.66,3.86,3.59,0.00,0,No,No
,          69,BC07BD,0,0.00,0.00,0.00,0,3.66,3.86,3.59,0.00,0,No,No
,          70,9C8D83,0,0.00,0.00,0.00,0,3.66,3.86,3.59,0.00,0,No,No
,          71,49EBF1,0,0.00,0.00,0.00,0,3.66,3.86,3.59,0.00,0,No,No
,          72,3ADC24,0,0.00,0.00,0.00,0,3.66,3.86,3.59,0.00,0,No,No
,          73,176AFD,0,2120.79,221.26,0.00,0,3.66,3.86,3.59,0.00,0,No,No
,          74,ZONE-VAV-131 INTERNALMASS,0,0.00,0.00,0.00,0,3.66,3.86,3.59,0.00,0,No,No
,          75,E35167,0,0.00,0.00,0.00,0,3.66,0.00,5.56,-999.00,0,No,No
,          76,EFD467,0,0.00,0.00,0.00,0,3.66,0.00,5.56,-999.00,0,No,No
,          77,AEF73D,0,0.00,0.00,0.00,0,3.66,0.00,5.56,-999.00,0,No,No
,          78,E35167 1,0,0.00,0.00,0.00,0,3.66,0.00,5.56,-999.00,0,No,No
,          79,9C3415,0,0.00,0.00,0.00,0,3.66,0.00,5.56,-999.00,0,No,No
,          80,D5B3E4,0,0.00,0.00,0.00,0,3.66,0.00,5.56,-999.00,0,No,No
,          81,C41D2A,0,0.00,0.00,0.00,0,3.66,0.00,5.56,-999.00,0,No,No
,          82,85F9F8,0,2120.79,221.26,0.00,0,3.66,0.00,5.56,-999.00,0,No,No
,          83,ZONE-VAV-129 INTERNALMASS,0,0.00,0.00,0.00,0,3.66,0.00,5.56,-999.00,0,No,No
,          84,E216E1,0,218.14,174.49,3.66,0,3.66,7.01,3.66,0.23,4,No,No
,          85,SUB SURFACE 1,0,218.14,174.49,3.66,0,3.66,7.01,3.66,0.23,1,No,No
,          86,60A522,0,0.00,0.00,0.00,0,3.66,7.01,3.66,0.23,0,No,No
,          87,DB36E1,0,405.99,180.39,3.66,0,3.66,7.01,3.66,0.23,4,No,No
,          88,SUB SURFACE 2,0,405.99,180.39,3.66,0,3.66,7.01,3.66,0.23,1,No,No
,          89,9637F6,0,0.00,0.00,0.00,0,3.66,7.01,3.66,0.23,0,No,No
,          90,E68E6E,0,0.00,0.00,0.00,0,3.66,7.01,3.66,0.23,0,No,No
,          91,E65CC2,0,0.00,0.00,0.00,0,3.66,7.01,3.66,0.23,0,No,No
,          92,7C2DB1,0,0.00,0.00,0.00,0,3.66,7.01,3.66,0.23,0,No,No
,          93,6B588F,0,0.00,0.00,0.00,0,3.66,7.01,3.66,0.23,0,No,No
,          94,512EA5,0,2120.79,221.26,0.00,0,3.66,7.01,3.66,0.23,0,No,No
,          95,666EEF,0,2120.79,221.26,0.00,0,3.66,7.01,3.66,0.23,0,No,No
,          96,ZONE-VAV-150 INTERNALMASS,0,0.00,0.00,0.00,0,3.66,7.01,3.66,0.23,0,No,No
,          97,E43ECA,0,364.74,185.53,3.66,0,3.66,8.23,7.15,0.00,0,No,No
,          98,D9B477,0,218.14,150.51,3.66,0,3.66,8.23,7.15,0.00,0,No,No
,          99,FD8B18,0,0.00,0.00,0.00,0,3.66,8.23,7.15,0.00,0,No,No
,         100,C8CBF8,0,0.00,0.00,0.00,0,3.66,8.23,7.15,0.00,0,No,No
,         101,3C0B1E,0,0.00,0.00,0.00,0,3.66,8.23,7.15,0.00,0,No,No
,         102,D85EFB,0,0.00,0.00,0.00,0,3.66,8.23,7.15,0.00,0,No,No
,         103,E9F1CE,0,0.00,0.00,0.00,0,3.66,8.23,7.15,0.00,0,No,No
,         104,3E6305,0,2120.79,221.26,0.00,0,3.66,8.23,7.15,0.00,0,No,No
,         105,ZONE-VAV-123A INTERNALMASS,0,0.00,0.00,0.00,0,3.66,8.23,7.15,0.00,0,No,No
,         106,9F2C07,0,0.00,0.00,0.00,0,3.66,5.13,7.41,0.00,0,No,No
,         107,94ED48,0,0.00,0.00,0.00,0,3.66,5.13,7.41,0.00,0,No,No
,         108,966EE3,0,0.00,0.00,0.00,0,3.66,5.13,7.41,0.00,0,No,No
,         109,F37653,0,405.99,180.39,3.66,0,3.66,5.13,7.41,0.00,0,No,No
,         110,71E54C,0,0.00,0.00,0.00,0,3.66,5.13,7.41,0.00,0,No,No
,         111,985883,0,0.00,0.00,0.00,0,3.66,5.13,7.41,0.00,0,No,No
,         112,7C7576,0,2120.79,221.26,0.00,0,3.66,5.13,7.41,0.00,0,No,No
,         113,ZONE-VAV-123B INTERNALMASS,0,0.00,0.00,0.00,0,3.66,5.13,7.41,0.00,0,No,No
,         114,DBA231,0,218.14,174.49,3.66,0,3.66,28.73,8.71,0.00,0,No,No
,         115,572689,0,0.00,0.00,0.00,0,3.66,28.73,8.71,0.00,0,No,No
,         116,B76153,0,0.00,0.00,0.00,0,3.66,28.73,8.71,0.00,0,No,No
,         117,7F8356,0,218.14,150.51,3.66,0,3.66,28.73,8.71,0.00,0,No,No
,         118,7DD26E,0,405.99,180.39,3.66,0,3.66,28.73,8.71,0.00,0,No,No
,         119,F1CECA,0,364.74,185.53,3.66,0,3.66,28.73,8.71,0.00,0,No,No
,         120,810689,0,0.00,0.00,0.00,0,3.66,28.73,8.71,0.00,0,No,No
,         121,E57E90,0,0.00,0.00,0.00,0,3.66,28.73,8.71,0.00,0,No,No
,         122,AC467B,0,0.00,0.00,0.00,0,3.66,28.73,8.71,0.00,0,No,No
,         123,C96E03,0,0.00,0.00,0.00,0,3.66,28.73,8.71,0.00,0,No,No
,         124,193048,0,0.00,0.00,0.00,0,3.66,28.73,8.71,0.00,0,No,No
,         125,484644,0,2120.79,221.26,0.00,0,3.66,28.73,8.71,0.00,0,No,No
,         126,2D01E7,0,2120.79,221.26,0.00,0,3.66,28.73,8.71,0.00,0,No,No
,         127,ZONE-SERVER INTERNALMASS,0,0.00,0.00,0.00,0,3.66,28.73,8.71,0.00,0,No,No
,         128,AD3EDC,0,0.00,0.00,0.00,0,3.66,0.00,7.69,-999.00,0,No,No
,         129,D0799A,0,0.00,0.00,0.00,0,3.66,0.00,7.69,-999.00,0,No,No
,         130,3C9AAC,0,0.00,0.00,0.00,0,3.66,0.00,7.69,-999.00,0,No,No
,         131,EEFE64,0,0.00,0.00,0.00,0,3.66,0.00,7.69,-999.00,0,No,No
,         132,289680,0,0.00,0.00,0.00,0,3.66,0.00,7.69,-999.00,0,No,No
,         133,9E2A14,0,0.00,0.00,0.00,0,3.66,0.00,7.69,-999.00,0,No,No
,         134,8C557E,0,2120.79,221.26,0.00,0,3.66,0.00,7.69,-999.00,0,No,No
,         135,ZONE-VAV-118 INTERNALMASS,0,0.00,0.00,0.00,0,3.66,0.00,7.69,-999.00,0,No,No
,         136,12BEFE,0,0.00,0.00,0.00,0,3.66,0.00,3.23,-999.00,0,No,No
,         137,B151DC,0,0.00,0.00,0.00,0,3.66,0.00,3.23,-999.00,0,No,No
,         138,E8F883,0,0.00,0.00,0.00,0,3.66,0.00,3.23,-999.00,0,No,No
,         139,5D788B,0,0.00,0.00,0.00,0,3.66,0.00,3.23,-999.00,0,No,No
,         140,622CD2,0,0.00,0.00,0.00,0,3.66,0.00,3.23,-999.00,0,No,No
,         141,E14A94,0,2120.79,221.26,0.00,0,3.66,0.00,3.23,-999.00,0,No,No
,         142,ZONE-VAV-120 INTERNALMASS,0,0.00,0.00,0.00,0,3.66,0.00,3.23,-999.00,0,No,No
,         143,373255,0,0.00,0.00,0.00,0,3.66,0.00,3.23,-999.00,0,No,No
,         144,70D914,0,0.00,0.00,0.00,0,3.66,0.00,3.23,-999.00,0,No,No
,         145,7380DB,0,0.00,0.00,0.00,0,3.66,0.00,3.23,-999.00,0,No,No
,         146,DCB2DA,0,0.00,0.00,0.00,0,3.66,0.00,3.23,-999.00,0,No,No
,         147,5E61F0,0,0.00,0.00,0.00,0,3.66,0.00,3.23,-999.00,0,No,No
,         148,A8A1BD,0,2120.79,221.26,0.00,0,3.66,0.00,3.23,-999.00,0,No,No
,         149,ZONE-VAV-119 INTERNALMASS,0,0.00,0.00,0.00,0,3.66,0.00,3.23,-999.00,0,No,No
,         150,45323F,0,0.00,0.00,0.00,0,3.66,6.48,3.23,0.00,0,No,No
,         151,6674C1,0,218.14,174.49,3.66,0,3.66,6.48,3.23,0.00,0,No,No
,         152,98370D,0,0.00,0.00,0.00,0,3.66,6.48,3.23,0.00,0,No,No
,         153,4D5491,0,405.99,180.39,3.66,0,3.66,6.48,3.23,0.00,0,No,No
,         154,75AEE2,0,0.00,0.00,0.00,0,3.66,6.48,3.23,0.00,0,No,No
,         155,E61CB7,0,2120.79,221.26,0.00,0,3.66,6.48,3.23,0.00,0,No,No
,         156,ZONE-VAV-RESTROOM INTERNALMASS,0,0.00,0.00,0.00,0,3.66,6.48,3.23,0.00,0,No,No
,         157,BD3890,0,0.00,0.00,0.00,0,3.66,31.22,3.48,0.00,0,No,No
,         158,D7B866,0,218.14,174.49,3.66,0,3.66,31.22,3.48,0.00,0,No,No
,         159,9647A9,0,0.00,0.00,0.00,0,3.66,31.22,3.48,0.00,0,No,No
,         160,725AEB,0,364.74,185.53,3.66,0,3.66,31.22,3.48,0.00,0,No,No
,         161,4EECD4,0,0.00,0.00,0.00,0,3.66,31.22,3.48,0.00,0,No,No
,         162,8D107B,0,405.99,180.39,3.66,0,3.66,31.22,3.48,0.00,0,No,No
,         163,382E4E,0,0.00,0.00,0.00,0,3.66,31.22,3.48,0.00,0,No,No
,         164,AD9FC0,0,0.00,0.00,0.00,0,3.66,31.22,3.48,0.00,0,No,No
,         165,9D1F0B,0,2120.79,221.26,0.00,0,3.66,31.22,3.48,0.00,0,No,No
,         166,SOLAR PV SURFACE,0,0.00,0.00,0.00,0,3.66,31.22,3.48,0.00,0,No,No
,         167,ZONE-AHU-004 INTERNALMASS,0,0.00,0.00,0.00,0,3.66,31.22,3.48,0.00,0,No,No
,         168,E7C1F5,0,405.99,180.39,3.66,0,3.66,13.18,7.87,0.29,4,No,No
,         169,BC1285,0,405.99,180.39,3.66,0,3.66,13.18,7.87,0.29,1,No,No
,         170,6B550A,0,0.00,0.00,0.00,0,3.66,13.18,7.87,0.29,0,No,No
,         171,AEF218,0,0.00,0.00,0.00,0,3.66,13.18,7.87,0.29,0,No,No
,         172,12D00F,0,0.00,0.00,0.00,0,3.66,13.18,7.87,0.29,0,No,No
,         173,682AE4,0,0.00,0.00,0.00,0,3.66,13.18,7.87,0.29,0,No,No
,         174,9B07E3,0,0.00,0.00,0.00,0,3.66,13.18,7.87,0.29,0,No,No
,         175,16CCC8,0,0.00,0.00,0.00,0,3.66,13.18,7.87,0.29,0,No,No
,         176,A0B4CB,0,0.00,0.00,0.00,0,3.66,13.18,7.87,0.29,0,No,No
,         177,22681C,0,0.00,0.00,0.00,0,3.66,13.18,7.87,0.29,0,No,No
,         178,562566,0,405.99,180.39,3.66,0,3.66,13.18,7.87,0.29,3,No,No
,         179,BE17CF,0,0.00,0.00,0.00,0,3.66,13.18,7.87,0.29,0,No,No
,         180,61A643,0,0.00,0.00,0.00,0,3.66,13.18,7.87,0.29,0,No,No
,         181,7062EF,0,0.00,0.00,0.00,0,3.66,13.18,7.87,0.29,0,No,No
,         182,B72BFF,0,0.00,0.00,0.00,0,3.66,13.18,7.87,0.29,0,No,No
,         183,8CD437,0,2120.79,221.26,0.00,0,3.66,13.18,7.87,0.29,0,No,No
,         184,64FE33,0,2120.79,221.26,0.00,0,3.66,13.18,7.87,0.29,0,No,No
,         185,ZONE-VAV-102 INTERNALMASS,0,0.00,0.00,0.00,0,3.66,13.18,7.87,0.29,0,No,No
,         186,C6AA20,0,0.00,0.00,0.00,0,3.66,0.00,4.45,-999.00,0,No,No
,         187,88243E,0,0.00,0.00,0.00,0,3.66,0.00,4.45,-999.00,0,No,No
,         188,52A223,0,0.00,0.00,0.00,0,3.66,0.00,4.45,-999.00,0,No,No
,         189,7E6D23,0,0.00,0.00,0.00,0,3.66,0.00,4.45,-999.00,0,No,No
,         190,DB96B0,0,0.00,0.00,0.00,0,3.66,0.00,4.45,-999.00,0,No,No
,         191,8B13EA,0,0.00,0.00,0.00,0,3.66,0.00,4.45,-999.00,0,No,No
,         192,85A334,0,2120.79,221.26,0.00,0,3.66,0.00,4.45,-999.00,0,No,No
,         193,ZONE-FCU-001 INTERNALMASS,0,0.00,0.00,0.00,0,3.66,0.00,4.45,-999.00,0,No,No
,         194,3E6F5A,0,0.00,0.00,0.00,0,3.66,40.08,13.36,0.00,0,No,No
,         195,7CBF6F,0,218.14,174.49,3.66,0,3.66,40.08,13.36,0.00,0,No,No
,         196,5DEF25,0,364.74,185.53,3.66,0,3.66,40.08,13.36,0.00,0,No,No
,         197,BD79B0,0,405.99,180.39,3.66,0,3.66,40.08,13.36,0.00,0,No,No
,         198,AB80DD,0,0.00,0.00,0.00,0,3.66,40.08,13.36,0.00,0,No,No
,         199,9681B4,0,0.00,0.00,0.00,0,3.66,40.08,13.36,0.00,0,No,No
,         200,AC1002,0,2120.79,221.26,0.00,0,3.66,40.08,13.36,0.00,0,No,No
,         201,ZONE-AHU-002 INTERNALMASS,0,0.00,0.00,0.00,0,3.66,40.08,13.36,0.00,0,No,No
,         202,9877BA,0,0.00,0.00,0.00,0,3.66,22.00,7.68,0.23,0,No,No
,         203,592F78,0,0.00,0.00,0.00,0,3.66,22.00,7.68,0.23,0,No,No
,         204,1596A2,0,0.00,0.00,0.00,0,3.66,22.00,7.68,0.23,0,No,No
,         205,728810,0,218.14,150.51,3.66,0,3.66,22.00,7.68,0.23,3,No,No
,         206,42FD5E,0,405.99,180.39,3.66,0,3.66,22.00,7.68,0.23,4,No,No
,         207,20FDF2,0,405.99,180.39,3.66,0,3.66,22.00,7.68,0.23,1,No,No
,         208,355A3A,0,0.00,0.00,0.00,0,3.66,22.00,7.68,0.23,0,No,No
,         209,9FC230,0,218.14,174.49,3.66,0,3.66,22.00,7.68,0.23,3,No,No
,         210,ED8362,0,405.99,180.39,3.66,0,3.66,22.00,7.68,0.23,4,No,No
,         211,614C05,0,0.00,0.00,0.00,0,3.66,22.00,7.68,0.23,0,No,No
,         212,DB9DEC,0,0.00,0.00,0.00,0,3.66,22.00,7.68,0.23,0,No,No
,         213,F61AAB,0,0.00,0.00,0.00,0,3.66,22.00,7.68,0.23,0,No,No
,         214,6F02EB,0,0.00,0.00,0.00,0,3.66,22.00,7.68,0.23,0,No,No
,         215,E2E7CC,0,2120.79,221.26,0.00,0,3.66,22.00,7.68,0.23,0,No,No
,         216,A6D9B8,0,2120.79,221.26,0.00,0,3.66,22.00,7.68,0.23,0,No,No
,         217,5A4015,0,2120.79,221.26,0.00,0,3.66,22.00,7.68,0.23,0,No,No
,         218,ZONE-VAV-105 INTERNALMASS,0,0.00,0.00,0.00,0,3.66,22.00,7.68,0.23,0,No,No
,         219,37E38F,0,0.00,0.00,0.00,0,3.66,13.04,6.15,0.00,0,No,No
,         220,3800AA,0,218.14,150.51,3.66,0,3.66,13.04,6.15,0.00,0,No,No
,         221,EE06C3,0,0.00,0.00,0.00,0,3.66,13.04,6.15,0.00,0,No,No
,         222,1AF671,0,364.74,185.53,3.66,0,3.66,13.04,6.15,0.00,0,No,No
,         223,EE4EDD,0,0.00,0.00,0.00,0,3.66,13.04,6.15,0.00,0,No,No
,         224,2558D3,0,2120.79,221.26,0.00,0,3.66,13.04,6.15,0.00,0,No,No
,         225,ZONE-FCU-003 INTERNALMASS,0,0.00,0.00,0.00,0,3.66,13.04,6.15,0.00,0,No,No
,         226,235FEE,0,0.00,0.00,0.00,0,3.66,1.69,6.15,0.00,0,No,No
,         227,94B757,0,218.14,150.51,3.66,0,3.66,1.69,6.15,0.00,0,No,No
,         228,AADEC0,0,0.00,0.00,0.00,0,3.66,1.69,6.15,0.00,0,No,No
,         229,F928F4,0,0.00,0.00,0.00,0,3.66,1.69,6.15,0.00,0,No,No
,         230,C8816F,0,0.00,0.00,0.00,0,3.66,1.69,6.15,0.00,0,No,No
