Program Version:,EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2022.07.26 12:19
,         231,CBC413,0,0.00,0.00,0.00,0,3.66,1.69,6.15,0.00,0,No,No
,         232,938241,0,2120.79,221.26,0.00,0,3.66,1.69,6.15,0.00,0,No,No
,         233,ZONE-VAV-112 INTERNALMASS,0,0.00,0.00,0.00,0,3.66,1.69,6.15,0.00,0,No,No
,         234,E48534,0,0.00,0.00,0.00,0,3.66,3.07,3.75,0.00,0,No,No
,         235,25014C,0,0.00,0.00,0.00,0,3.66,3.07,3.75,0.00,0,No,No
,         236,51B654,0,0.00,0.00,0.00,0,3.66,3.07,3.75,0.00,0,No,No
,         237,6C7F5F,0,405.99,180.39,3.66,0,3.66,3.07,3.75,0.00,0,No,No
,         238,D38F48,0,0.00,0.00,0.00,0,3.66,3.07,3.75,0.00,0,No,No
,         239,A0249B,0,2120.79,221.26,0.00,0,3.66,3.07,3.75,0.00,0,No,No
,         240,ZONE-HTR-002 INTERNALMASS,0,0.00,0.00,0.00,0,3.66,3.07,3.75,0.00,0,No,No
,         241,400F5E,0,405.99,180.39,3.66,0,3.66,3.07,3.75,0.00,0,No,No
,         242,15F805,0,0.00,0.00,0.00,0,3.66,3.07,3.75,0.00,0,No,No
,         243,176D97,0,0.00,0.00,0.00,0,3.66,3.07,3.75,0.00,0,No,No
,         244,D94B49,0,0.00,0.00,0.00,0,3.66,3.07,3.75,0.00,0,No,No
,         245,A2DD42,0,0.00,0.00,0.00,0,3.66,3.07,3.75,0.00,0,No,No
,         246,34F172,0,2120.79,221.26,0.00,0,3.66,3.07,3.75,0.00,0,No,No
,         247,ZONE-HTR-003 INTERNALMASS,0,0.00,0.00,0.00,0,3.66,3.07,3.75,0.00,0,No,No
,         248,D9ECFA,0,0.00,0.00,0.00,0,3.66,6.24,4.30,0.00,0,No,No
,         249,C8B155,0,364.74,185.53,3.66,0,3.66,6.24,4.30,0.00,0,No,No
,         250,DA1EA2,0,0.00,0.00,0.00,0,3.66,6.24,4.30,0.00,0,No,No
,         251,FE12A2,0,0.00,0.00,0.00,0,3.66,6.24,4.30,0.00,0,No,No
,         252,8EF9B2,0,0.00,0.00,0.00,0,3.66,6.24,4.30,0.00,0,No,No
,         253,9A0B43,0,2120.79,221.26,0.00,0,3.66,6.24,4.30,0.00,0,No,No
,         254,ZONE-VAV-104 INTERNALMASS,0,0.00,0.00,0.00,0,3.66,6.24,4.30,0.00,0,No,No
,         255,44D6DF,0,0.00,0.00,0.00,0,3.66,4.05,3.62,0.00,0,No,No
,         256,764FC8,0,0.00,0.00,0.00,0,3.66,4.05,3.62,0.00,0,No,No
,         257,440DD9,0,0.00,0.00,0.00,0,3.66,4.05,3.62,0.00,0,No,No
,         258,E8B018,0,364.74,185.53,3.66,0,3.66,4.05,3.62,0.00,0,No,No
,         259,A548BB,0,0.00,0.00,0.00,0,3.66,4.05,3.62,0.00,0,No,No
,         260,7448EF,0,2120.79,221.26,0.00,0,3.66,4.05,3.62,0.00,0,No,No
,         261,ZONE-VAV-116 INTERNALMASS,0,0.00,0.00,0.00,0,3.66,4.05,3.62,0.00,0,No,No
,         262,66A10F,0,218.14,150.51,3.66,0,3.66,16.48,8.03,0.00,0,No,No
,         263,73DDDD,0,0.00,0.00,0.00,0,3.66,16.48,8.03,0.00,0,No,No
,         264,12EC3B,0,0.00,0.00,0.00,0,3.66,16.48,8.03,0.00,0,No,No
,         265,6E56C5,0,405.99,180.39,3.66,0,3.66,16.48,8.03,0.00,0,No,No
,         266,911903,0,218.14,150.51,3.66,0,3.66,16.48,8.03,0.00,0,No,No
,         267,C926C3,0,0.00,0.00,0.00,0,3.66,16.48,8.03,0.00,0,No,No
,         268,7886FD,0,2120.79,221.26,0.00,0,3.66,16.48,8.03,0.00,0,No,No
,         269,ZONE-VAV-108 INTERNALMASS,0,0.00,0.00,0.00,0,3.66,16.48,8.03,0.00,0,No,No
,         270,1A6790,0,0.00,0.00,0.00,0,3.66,16.48,8.03,0.00,0,No,No
,         271,B08716,0,218.14,174.49,3.66,0,3.66,16.48,8.03,0.00,0,No,No
,         272,3FC302,0,405.99,180.39,3.66,0,3.66,16.48,8.03,0.00,0,No,No
,         273,FBE89A,0,0.00,0.00,0.00,0,3.66,16.48,8.03,0.00,0,No,No
,         274,E9C11B,0,0.00,0.00,0.00,0,3.66,16.48,8.03,0.00,0,No,No
,         275,6121F5,0,0.00,0.00,0.00,0,3.66,16.48,8.03,0.00,0,No,No
,         276,F9D64D,0,2120.79,221.26,0.00,0,3.66,16.48,8.03,0.00,0,No,No
,         277,ZONE-FCU-002 INTERNALMASS,0,0.00,0.00,0.00,0,3.66,16.48,8.03,0.00,0,No,No
,         278,B68F46,0,218.14,174.49,3.66,0,3.66,3.66,3.56,0.00,0,No,No
,         279,11AAD7,0,0.00,0.00,0.00,0,3.66,3.66,3.56,0.00,0,No,No
,         280,411D93,0,0.00,0.00,0.00,0,3.66,3.66,3.56,0.00,0,No,No
,         281,C3DAF3,0,0.00,0.00,0.00,0,3.66,3.66,3.56,0.00,0,No,No
,         282,578A99,0,0.00,0.00,0.00,0,3.66,3.66,3.56,0.00,0,No,No
,         283,C39C80,0,2120.79,221.26,0.00,0,3.66,3.66,3.56,0.00,0,No,No
,         284,ZONE-HTR-004 INTERNALMASS,0,0.00,0.00,0.00,0,3.66,3.66,3.56,0.00,0,No,No
,         285,E7C033,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         286,7336D1,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         287,613051,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         288,B28752,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         289,50F125,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         290,EC5B53,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         291,5B45AC,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         292,B6AA34,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         293,5FED71,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         294,41CB0D,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         295,C4EAC7,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         296,32D862,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         297,EC4B77,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         298,9F2596,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         299,C0548F,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         300,AC7D3A,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         301,FDB90A,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         302,A7734E,0,364.74,185.53,3.66,0,3.66,16.54,8.00,0.00,0,No,No
,         303,BB7D9D,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         304,9EFFD7,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         305,545D10,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         306,ED55AF,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         307,9228AB,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         308,7C8314,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         309,4B5644,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         310,A7B143,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         311,5EF201,0,218.14,174.49,3.66,0,3.66,16.54,8.00,0.00,0,No,No
,         312,E03EB1,0,405.99,180.39,3.66,0,3.66,16.54,8.00,0.00,0,No,No
,         313,6E7096,0,405.99,180.39,3.66,0,3.66,16.54,8.00,0.00,0,No,No
,         314,4BAEC9,0,218.14,150.51,3.66,0,3.66,16.54,8.00,0.00,0,No,No
,         315,18E261,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         316,AF8B97,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         317,47E9DA,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         318,DDA518,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         319,293168,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         320,557B97,0,2120.79,221.26,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         321,235A4C,0,2120.79,221.26,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         322,9ECAFE,0,2120.79,221.26,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         323,7B05BB,0,2120.79,221.26,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         324,1A0C32,0,2120.79,221.26,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         325,ZONE-VAV-CORRIDOR INTERNALMASS,0,0.00,0.00,0.00,0,3.66,16.54,8.00,0.00,0,No,No
,         326,80447C,0,0.00,0.00,0.00,0,3.66,0.00,5.42,-999.00,0,No,No
,         327,EF5E5E,0,0.00,0.00,0.00,0,3.66,0.00,5.42,-999.00,0,No,No
,         328,233F0C,0,0.00,0.00,0.00,0,3.66,0.00,5.42,-999.00,0,No,No
,         329,BABCA7,0,0.00,0.00,0.00,0,3.66,0.00,5.42,-999.00,0,No,No
,         330,FEC5CC,0,0.00,0.00,0.00,0,3.66,0.00,5.42,-999.00,0,No,No
,         331,3D184F,0,2120.79,221.26,0.00,0,3.66,0.00,5.42,-999.00,0,No,No
,         332,ZONE-VAV-133 INTERNALMASS,0,0.00,0.00,0.00,0,3.66,0.00,5.42,-999.00,0,No,No
,         333,20AB88,0,0.00,0.00,0.00,0,3.66,4.80,4.25,0.00,0,No,No
,         334,1FE363,0,218.14,174.49,3.66,0,3.66,4.80,4.25,0.00,0,No,No
,         335,6849BA,0,0.00,0.00,0.00,0,3.66,4.80,4.25,0.00,0,No,No
,         336,996444,0,0.00,0.00,0.00,0,3.66,4.80,4.25,0.00,0,No,No
,         337,AA54F3,0,0.00,0.00,0.00,0,3.66,4.80,4.25,0.00,0,No,No
,         338,D315F4,0,2120.79,221.26,0.00,0,3.66,4.80,4.25,0.00,0,No,No
,         339,ZONE-VAV-107 INTERNALMASS,0,0.00,0.00,0.00,0,3.66,4.80,4.25,0.00,0,No,No


ZoneInfiltration Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m},Equation D - Velocity Squared Term Coefficient {s2/m2}
,           1,ZONE-VAV-CORRIDOR INFILTRATION,INFIL SCH PNNL,ZONE-VAV-CORRIDOR,224.88,12.1,0.162,7.220E-004,5.690E-004,0.711,0.000,0.000,0.224,0.000
,           2,ZONE-VAV-102 INFILTRATION,INFIL SCH PNNL,ZONE-VAV-102,96.74,20.8,8.247E-002,8.526E-004,5.690E-004,0.839,0.000,0.000,0.224,0.000
,           3,ZONE-VAV-104 INFILTRATION,INFIL SCH PNNL,ZONE-VAV-104,20.43,1.1,2.460E-002,1.204E-003,5.690E-004,1.185,0.000,0.000,0.224,0.000
,           4,ZONE-VAV-105 INFILTRATION,INFIL SCH PNNL,ZONE-VAV-105,90.82,4.9,9.745E-002,1.073E-003,5.690E-004,1.056,0.000,0.000,0.224,0.000
,           5,ZONE-VAV-107 INFILTRATION,INFIL SCH PNNL,ZONE-VAV-107,18.29,1.0,2.040E-002,1.115E-003,5.690E-004,1.098,0.000,0.000,0.224,0.000
,           6,ZONE-VAV-108 INFILTRATION,INFIL SCH PNNL,ZONE-VAV-108,66.22,3.6,7.198E-002,1.087E-003,5.690E-004,1.070,0.000,0.000,0.224,0.000
,           7,ZONE-VAV-112 INFILTRATION,INFIL SCH PNNL,ZONE-VAV-112,40.11,2.2,2.634E-002,6.566E-004,5.690E-004,0.646,0.000,0.000,0.224,0.000
,           8,ZONE-VAV-116 INFILTRATION,INFIL SCH PNNL,ZONE-VAV-116,13.27,0.7,1.598E-002,1.204E-003,5.690E-004,1.185,0.000,0.000,0.224,0.000
,           9,ZONE-VAV-118 INFILTRATION,INFIL SCH PNNL,ZONE-VAV-118,62.53,13.5,3.558E-002,5.690E-004,5.690E-004,0.560,0.000,0.000,0.224,0.000
,          10,ZONE-VAV-119 INFILTRATION,INFIL SCH PNNL,ZONE-VAV-119,10.47,1.0,5.960E-003,5.690E-004,5.690E-004,0.560,0.000,0.000,0.224,0.000
,          11,ZONE-VAV-120 INFILTRATION,INFIL SCH PNNL,ZONE-VAV-120,10.47,1.0,5.960E-003,5.690E-004,5.690E-004,0.560,0.000,0.000,0.224,0.000
,          12,ZONE-VAV-123A INFILTRATION,INFIL SCH PNNL,ZONE-VAV-123A,65.16,7.0,5.420E-002,8.318E-004,5.690E-004,0.819,0.000,0.000,0.224,0.000
,          13,ZONE-VAV-123B INFILTRATION,INFIL SCH PNNL,ZONE-VAV-123B,68.55,7.4,4.968E-002,7.247E-004,5.690E-004,0.713,0.000,0.000,0.224,0.000
,          14,ZONE-VAV-127A INFILTRATION,INFIL SCH PNNL,ZONE-VAV-127A,226.60,16.2,0.172,7.612E-004,5.690E-004,0.749,0.000,0.000,0.224,0.000
,          15,ZONE-VAV-127B INFILTRATION,INFIL SCH PNNL,ZONE-VAV-127B,276.44,19.7,0.201,7.265E-004,5.690E-004,0.715,0.000,0.000,0.224,0.000
,          16,ZONE-VAV-129 INFILTRATION,INFIL SCH PNNL,ZONE-VAV-129,38.34,3.2,2.182E-002,5.690E-004,5.690E-004,0.560,0.000,0.000,0.224,0.000
,          17,ZONE-VAV-131 INFILTRATION,INFIL SCH PNNL,ZONE-VAV-131,12.94,1.1,1.540E-002,1.190E-003,5.690E-004,1.171,0.000,0.000,0.224,0.000
,          18,ZONE-VAV-133 INFILTRATION,INFIL SCH PNNL,ZONE-VAV-133,51.43,2.8,2.926E-002,5.690E-004,5.690E-004,0.560,0.000,0.000,0.224,0.000
,          19,ZONE-VAV-142 INFILTRATION,INFIL SCH PNNL,ZONE-VAV-142,53.93,5.4,6.467E-002,1.199E-003,5.690E-004,1.180,0.000,0.000,0.224,0.000
,          20,ZONE-VAV-143 INFILTRATION,INFIL SCH PNNL,ZONE-VAV-143,10.40,1.0,1.934E-002,1.860E-003,5.690E-004,1.831,0.000,0.000,0.224,0.000
,          21,ZONE-VAV-150 INFILTRATION,INFIL SCH PNNL,ZONE-VAV-150,24.52,1.3,2.854E-002,1.164E-003,5.690E-004,1.146,0.000,0.000,0.224,0.000
,          22,ZONE-AHU-002 INFILTRATION,INFIL SCH PNNL,ZONE-AHU-002,178.50,19.2,0.185,1.036E-003,5.690E-004,1.020,0.000,0.000,0.224,0.000
,          23,ZONE-AHU-004 INFILTRATION,INFIL SCH PNNL,ZONE-AHU-004,153.37,8.3,0.152,9.925E-004,5.690E-004,0.976,0.000,0.000,0.224,0.000
,          24,ZONE-SERVER INFILTRATION,INFIL SCH PNNL,ZONE-SERVER,101.49,5.5,0.118,1.158E-003,5.690E-004,1.140,0.000,0.000,0.224,0.000
,          25,ZONE-FCU-001 INFILTRATION,INFIL SCH PNNL,ZONE-FCU-001,22.72,1.2,1.293E-002,5.690E-004,5.690E-004,0.560,0.000,0.000,0.224,0.000
,          26,ZONE-FCU-002 INFILTRATION,INFIL SCH PNNL,ZONE-FCU-002,66.22,3.6,7.198E-002,1.087E-003,5.690E-004,1.070,0.000,0.000,0.224,0.000
,          27,ZONE-FCU-003 INFILTRATION,INFIL SCH PNNL,ZONE-FCU-003,40.11,2.2,4.996E-002,1.246E-003,5.690E-004,1.226,0.000,0.000,0.224,0.000
,          28,ZONE-HTR-001 INFILTRATION,INFIL SCH PNNL,ZONE-HTR-001,12.08,0.7,1.448E-002,1.199E-003,5.690E-004,1.180,0.000,0.000,0.224,0.000
,          29,ZONE-HTR-002 INFILTRATION,INFIL SCH PNNL,ZONE-HTR-002,14.75,0.8,1.479E-002,1.002E-003,5.690E-004,0.987,0.000,0.000,0.224,0.000
,          30,ZONE-HTR-003 INFILTRATION,INFIL SCH PNNL,ZONE-HTR-003,14.75,0.8,1.479E-002,1.002E-003,5.690E-004,0.987,0.000,0.000,0.224,0.000
,          31,ZONE-HTR-004 INFILTRATION,INFIL SCH PNNL,ZONE-HTR-004,12.68,0.7,1.483E-002,1.169E-003,5.690E-004,1.151,0.000,0.000,0.224,0.000
,          32,ZONE-VAV-RESTROOM INFILTRATION,INFIL SCH PNNL,ZONE-VAV-RESTROOM,10.47,5.8E-003,1.944E-002,1.856E-003,5.690E-004,1.827,0.000,0.000,0.224,0.000
,          33,ZONE-VAV-136 INFILTRATION,INFIL SCH PNNL,ZONE-VAV-136,11.07,1.1,2.015E-002,1.820E-003,5.690E-004,1.791,0.000,0.000,0.224,0.000


AirFlow Model

,,Simple
,           1,Simple


RoomAir Model

,,Zone Name,Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
,           1,ZONE-VAV-143,Mixing/Well-Stirred
,           2,ZONE-VAV-142,Mixing/Well-Stirred
,           3,ZONE-HTR-001,Mixing/Well-Stirred
,           4,ZONE-VAV-136,Mixing/Well-Stirred
,           5,ZONE-VAV-127B,Mixing/Well-Stirred
,           6,ZONE-VAV-127A,Mixing/Well-Stirred
,           7,ZONE-VAV-131,Mixing/Well-Stirred
,           8,ZONE-VAV-129,Mixing/Well-Stirred
,           9,ZONE-VAV-150,Mixing/Well-Stirred
,          10,ZONE-VAV-123A,Mixing/Well-Stirred
,          11,ZONE-VAV-123B,Mixing/Well-Stirred
,          12,ZONE-SERVER,Mixing/Well-Stirred
,          13,ZONE-VAV-118,Mixing/Well-Stirred
,          14,ZONE-VAV-120,Mixing/Well-Stirred
,          15,ZONE-VAV-119,Mixing/Well-Stirred
,          16,ZONE-VAV-RESTROOM,Mixing/Well-Stirred
,          17,ZONE-AHU-004,Mixing/Well-Stirred
,          18,ZONE-VAV-102,Mixing/Well-Stirred
,          19,ZONE-FCU-001,Mixing/Well-Stirred
,          20,ZONE-AHU-002,Mixing/Well-Stirred
,          21,ZONE-VAV-105,Mixing/Well-Stirred
,          22,ZONE-FCU-003,Mixing/Well-Stirred
,          23,ZONE-VAV-112,Mixing/Well-Stirred
,          24,ZONE-HTR-002,Mixing/Well-Stirred
,          25,ZONE-HTR-003,Mixing/Well-Stirred
,          26,ZONE-VAV-104,Mixing/Well-Stirred
,          27,ZONE-VAV-116,Mixing/Well-Stirred
,          28,ZONE-VAV-108,Mixing/Well-Stirred
,          29,ZONE-FCU-002,Mixing/Well-Stirred
,          30,ZONE-HTR-004,Mixing/Well-Stirred
,          31,ZONE-VAV-CORRIDOR,Mixing/Well-Stirred
,          32,ZONE-VAV-133,Mixing/Well-Stirred
,          33,ZONE-VAV-107,Mixing/Well-Stirred


AirflowNetwork Model:Control

,,No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
,           1,NoMultizoneOrDistribution


Zone Volume Capacitance Multiplier

,,Sensible Heat Capacity Multiplier,Moisture Capacity Multiplier,Carbon Dioxide Capacity Multiplier,Generic Contaminant Capacity Multiplier
,           1,1.000,1.000,1.000,1.000


Load Timesteps in Zone Design Calculation Averaging Window

,,Value
,           1,12


Heating Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.0000


Cooling Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.0000


Zone Sizing Information

,,Zone Name,Load Type,Calc Des Load {W},User Des Load {W},Calc Des Air Flow Rate {m3/s},User Des Air Flow Rate {m3/s},Design Day Name,Date/Time of Peak,Temperature at Peak {C},Humidity Ratio at Peak {kgWater/kgDryAir},Floor Area {m2},# Occupants,Calc Outdoor Air Flow Rate {m3/s},Calc DOAS Heat Addition Rate {W}
,           1,ZONE-VAV-143,Cooling,1409.05823,1409.05823,0.13854,0.13854,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 16:25:00,35.83867,9.21369E-003,10.39998,1.04000,8.98558E-003,0.00000
,           2,ZONE-VAV-143,Heating,510.24458,510.24458,1.22738E-002,1.22738E-002,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,-14.00000,1.13254E-003,10.39998,1.04000,8.98558E-003,0.00000
,           3,ZONE-VAV-142,Cooling,7461.15298,7461.15298,0.73357,0.73357,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 17:10:00,34.71133,9.21368E-003,53.92892,5.39289,4.65946E-002,0.00000
,           4,ZONE-VAV-142,Heating,1692.94711,1692.94711,4.07246E-002,4.65946E-002,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,-14.00000,1.13254E-003,53.92892,5.39289,4.65946E-002,0.00000
,           5,ZONE-HTR-001,Cooling,1499.95505,1499.95505,0.14747,0.14747,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 17:15:00,34.56300,9.21369E-003,12.07740,0.65006,1.04349E-002,0.00000
,           6,ZONE-HTR-001,Heating,402.44445,402.44445,9.68096E-003,1.04349E-002,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,-14.00000,1.13254E-003,12.07740,0.65006,1.04349E-002,0.00000
,           7,ZONE-VAV-136,Cooling,1343.43721,1343.43721,0.13208,0.13208,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 17:20:00,34.41467,9.21368E-003,11.07095,1.10709,9.56530E-003,0.00000
,           8,ZONE-VAV-136,Heating,522.07672,522.07672,1.25585E-002,1.25585E-002,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,-14.00000,1.13254E-003,11.07095,1.10709,9.56530E-003,0.00000
,           9,ZONE-VAV-127B,Cooling,11195.26153,11195.26153,1.10069,1.10069,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 13:20:00,36.90667,9.21369E-003,276.43816,19.74558,0.23884,0.00000
,          10,ZONE-VAV-127B,Heating,1658.01339,1658.01339,3.98855E-002,0.23884,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,-14.00000,1.13254E-003,276.43816,19.74558,0.23884,0.00000
,          11,ZONE-VAV-127A,Cooling,6502.85051,6502.85051,0.63933,0.63933,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,30.55800,9.21369E-003,226.59955,16.18568,0.19578,0.00000
,          12,ZONE-VAV-127A,Heating,1650.56108,1650.56108,3.97061E-002,0.19578,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,-14.00000,1.13254E-003,226.59955,16.18568,0.19578,0.00000
,          13,ZONE-VAV-131,Cooling,490.83156,490.83156,4.82567E-002,4.82567E-002,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,30.55800,9.21369E-003,12.94449,1.07871,1.11840E-002,0.00000
,          14,ZONE-VAV-131,Heating,91.27331,91.27331,2.19567E-003,1.11840E-002,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,-14.00000,1.13254E-003,12.94449,1.07871,1.11840E-002,0.00000
,          15,ZONE-VAV-129,Cooling,1203.61841,1203.61841,0.11834,0.11834,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,30.55800,9.21369E-003,38.34315,3.19526,3.31285E-002,0.00000
,          16,ZONE-VAV-129,Heating,0.00000,0.00000,0.00000,3.31285E-002,PASCO ANN HTG 99.6% CONDNS DB,,-14.00000,1.13254E-003,38.34315,3.19526,3.31285E-002,0.00000
,          17,ZONE-VAV-150,Cooling,1522.52334,1522.52334,0.14969,0.14969,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 11:00:00,33.40600,9.21368E-003,24.51608,1.31957,2.11819E-002,0.00000
,          18,ZONE-VAV-150,Heating,462.64575,462.64575,1.11292E-002,2.11819E-002,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,-14.00000,1.13254E-003,24.51608,1.31957,2.11819E-002,0.00000
,          19,ZONE-VAV-123A,Cooling,2286.50534,2286.50534,0.22480,0.22480,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,30.55800,9.21369E-003,65.15600,7.01356,5.62948E-002,0.00000
,          20,ZONE-VAV-123A,Heating,72.32614,72.32614,1.73993E-003,5.62948E-002,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,-14.00000,1.13254E-003,65.15600,7.01356,5.62948E-002,0.00000
,          21,ZONE-VAV-123B,Cooling,2350.42309,2350.42309,0.23109,0.23109,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,30.55800,9.21369E-003,68.54954,7.37885,5.92268E-002,0.00000
,          22,ZONE-VAV-123B,Heating,0.00000,0.00000,0.00000,5.92268E-002,PASCO ANN HTG 99.6% CONDNS DB,,-14.00000,1.13254E-003,68.54954,7.37885,5.92268E-002,0.00000
,          23,ZONE-SERVER,Cooling,36168.74700,36168.74700,3.55587,3.55587,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,30.55800,9.21369E-003,101.49270,5.46282,8.76897E-002,0.00000
,          24,ZONE-SERVER,Heating,0.00000,0.00000,0.00000,8.76897E-002,PASCO ANN HTG 99.6% CONDNS DB,,-14.00000,1.13254E-003,101.49270,5.46282,8.76897E-002,0.00000
,          25,ZONE-VAV-118,Cooling,1871.79737,1871.79737,0.18404,0.18404,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,30.55800,9.21369E-003,62.53149,13.47661,5.40272E-002,0.00000
,          26,ZONE-VAV-118,Heating,0.00000,0.00000,0.00000,5.40272E-002,PASCO ANN HTG 99.6% CONDNS DB,,-14.00000,1.13254E-003,62.53149,13.47661,5.40272E-002,0.00000
,          27,ZONE-VAV-120,Cooling,354.80255,354.80255,3.48831E-002,3.48831E-002,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,30.55800,9.21369E-003,10.47482,1.04748,9.05024E-003,0.00000
,          28,ZONE-VAV-120,Heating,0.00000,0.00000,0.00000,9.05024E-003,PASCO ANN HTG 99.6% CONDNS DB,,-14.00000,1.13254E-003,10.47482,1.04748,9.05024E-003,0.00000
,          29,ZONE-VAV-119,Cooling,346.52317,346.52317,3.40691E-002,3.40691E-002,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,30.55800,9.21369E-003,10.47482,1.04748,9.05024E-003,0.00000
,          30,ZONE-VAV-119,Heating,0.00000,0.00000,0.00000,9.05024E-003,PASCO ANN HTG 99.6% CONDNS DB,,-14.00000,1.13254E-003,10.47482,1.04748,9.05024E-003,0.00000
,          31,ZONE-VAV-RESTROOM,Cooling,315.62408,315.62408,3.10298E-002,3.10298E-002,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,30.55800,9.21369E-003,10.47482,5.81747E-003,9.05024E-003,0.00000
,          32,ZONE-VAV-RESTROOM,Heating,0.00000,0.00000,0.00000,9.05024E-003,PASCO ANN HTG 99.6% CONDNS DB,,-14.00000,1.13254E-003,10.47482,5.81747E-003,9.05024E-003,0.00000
,          33,ZONE-AHU-004,Cooling,5067.30227,5067.30227,0.49819,0.49819,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,30.55800,9.21369E-003,153.37260,8.25525,0.13251,0.00000
,          34,ZONE-AHU-004,Heating,0.00000,0.00000,0.00000,0.13251,PASCO ANN HTG 99.6% CONDNS DB,,-14.00000,1.13254E-003,153.37260,8.25525,0.13251,0.00000
,          35,ZONE-VAV-102,Cooling,4919.78365,4919.78365,0.48375,0.48375,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 13:30:00,37.05500,9.21369E-003,96.73529,20.84812,8.35793E-002,0.00000
,          36,ZONE-VAV-102,Heating,941.97712,941.97712,2.26602E-002,8.35793E-002,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,-14.00000,1.13254E-003,96.73529,20.84812,8.35793E-002,0.00000
,          37,ZONE-FCU-001,Cooling,484.89831,484.89831,4.76727E-002,4.76727E-002,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,30.55800,9.21369E-003,22.72060,1.22293,1.96306E-002,0.00000
,          38,ZONE-FCU-001,Heating,0.00000,0.00000,0.00000,1.96306E-002,PASCO ANN HTG 99.6% CONDNS DB,,-14.00000,1.13254E-003,22.72060,1.22293,1.96306E-002,0.00000
,          39,ZONE-AHU-002,Cooling,6752.16171,6752.16171,0.66386,0.66386,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,30.55800,9.21369E-003,178.50029,19.21424,0.15422,0.00000
,          40,ZONE-AHU-002,Heating,1575.71005,1575.71005,3.79052E-002,0.15422,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,-14.00000,1.13254E-003,178.50029,19.21424,0.15422,0.00000
,          41,ZONE-VAV-105,Cooling,4497.13466,4497.13466,0.44214,0.44214,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 13:30:00,37.05500,9.21369E-003,90.82175,4.88846,7.84700E-002,0.00000
,          42,ZONE-VAV-105,Heating,1548.24165,1548.24165,3.72440E-002,7.84700E-002,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,-14.00000,1.13254E-003,90.82175,4.88846,7.84700E-002,0.00000
,          43,ZONE-FCU-003,Cooling,2750.79337,2750.79337,0.27044,0.27044,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,30.55800,9.21369E-003,40.10895,2.15886,3.46541E-002,0.00000
,          44,ZONE-FCU-003,Heating,140.66513,140.66513,3.38388E-003,3.46541E-002,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,-14.00000,1.13254E-003,40.10895,2.15886,3.46541E-002,0.00000
,          45,ZONE-VAV-112,Cooling,1625.33546,1625.33546,0.15979,0.15979,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,30.55800,9.21369E-003,40.10895,2.15886,3.46541E-002,0.00000
,          46,ZONE-VAV-112,Heating,0.00000,0.00000,0.00000,3.46541E-002,PASCO ANN HTG 99.6% CONDNS DB,,-14.00000,1.13254E-003,40.10895,2.15886,3.46541E-002,0.00000
,          47,ZONE-HTR-002,Cooling,728.52407,728.52407,6.67679E-002,6.67679E-002,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 07:00:00,21.30200,9.21369E-003,14.75416,0.79414,1.27476E-002,0.00000
,          48,ZONE-HTR-002,Heating,118.26872,118.26872,2.84507E-003,1.27476E-002,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,-14.00000,1.13254E-003,14.75416,0.79414,1.27476E-002,0.00000
,          49,ZONE-HTR-003,Cooling,491.13033,491.13033,4.57346E-002,4.57346E-002,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 07:00:00,21.30200,9.21369E-003,14.75416,0.79414,1.27476E-002,0.00000
,          50,ZONE-HTR-003,Heating,130.64654,130.64654,3.14283E-003,1.27476E-002,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,-14.00000,1.13254E-003,14.75416,0.79414,1.27476E-002,0.00000
,          51,ZONE-VAV-104,Cooling,454.99767,454.99767,4.47331E-002,4.47331E-002,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,30.55800,9.21369E-003,20.43189,1.09974,1.76532E-002,0.00000
,          52,ZONE-VAV-104,Heating,80.61773,80.61773,1.93936E-003,1.76532E-002,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,-14.00000,1.13254E-003,20.43189,1.09974,1.76532E-002,0.00000
,          53,ZONE-VAV-116,Cooling,312.16729,312.16729,3.06907E-002,3.06907E-002,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,30.55800,9.21369E-003,13.27449,0.71450,1.14692E-002,0.00000
,          54,ZONE-VAV-116,Heating,116.05571,116.05571,2.79182E-003,1.14692E-002,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,-14.00000,1.13254E-003,13.27449,0.71450,1.14692E-002,0.00000
,          55,ZONE-VAV-108,Cooling,2479.66957,2479.66957,0.24379,0.24379,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,30.55800,9.21369E-003,66.22438,3.56451,5.72179E-002,0.00000
,          56,ZONE-VAV-108,Heating,491.59001,491.59001,1.18257E-002,5.72179E-002,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,-14.00000,1.13254E-003,66.22438,3.56451,5.72179E-002,0.00000
,          57,ZONE-FCU-002,Cooling,4536.92241,4536.92241,0.44605,0.44605,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,30.55800,9.21369E-003,66.22438,3.56451,5.72179E-002,0.00000
,          58,ZONE-FCU-002,Heating,630.23074,630.23074,1.51607E-002,5.72179E-002,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,-14.00000,1.13254E-003,66.22438,3.56451,5.72179E-002,0.00000
,          59,ZONE-HTR-004,Cooling,469.47603,469.47603,4.37412E-002,4.37412E-002,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 07:00:00,21.30200,9.21369E-003,12.68126,0.68257,1.09566E-002,0.00000
,          60,ZONE-HTR-004,Heating,82.85343,82.85343,1.99312E-003,1.09566E-002,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,-14.00000,1.13254E-003,12.68126,0.68257,1.09566E-002,0.00000
,          61,ZONE-VAV-CORRIDOR,Cooling,4580.81224,4580.81224,0.45036,0.45036,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,30.55800,9.21369E-003,224.87568,12.10389,0.19429,0.00000
,          62,ZONE-VAV-CORRIDOR,Heating,625.16026,625.16026,1.50391E-002,0.19429,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,-14.00000,1.13254E-003,224.87568,12.10389,0.19429,0.00000
,          63,ZONE-VAV-133,Cooling,1077.24790,1077.24790,0.10591,0.10591,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 14:30:00,37.50000,9.21369E-003,51.43345,2.76840,4.44385E-002,0.00000
,          64,ZONE-VAV-133,Heating,0.00000,0.00000,0.00000,4.44385E-002,PASCO ANN HTG 99.6% CONDNS DB,,-14.00000,1.13254E-003,51.43345,2.76840,4.44385E-002,0.00000
,          65,ZONE-VAV-107,Cooling,607.87718,607.87718,5.97640E-002,5.97640E-002,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 14:25:00,37.50000,9.21369E-003,18.29029,0.98447,1.58028E-002,0.00000
,          66,ZONE-VAV-107,Heating,171.10297,171.10297,4.11604E-003,1.58028E-002,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,-14.00000,1.13254E-003,18.29029,0.98447,1.58028E-002,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [m3/s],User Des Air Flow Rate [m3/s],Design Day Name,Date/Time of Peak
,           1,AHU-001,Cooling,Sensible,65978.80,4.84044,4.84044,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 00:00:00
,           2,AHU-001,Heating,Sensible,39645.79,1.09056,1.09056,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00
,           3,AHU-002,Cooling,Sensible,8541.03,0.66386,0.66386,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 00:00:00
,           4,AHU-002,Heating,Sensible,5637.94,0.15422,0.15422,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00
,           5,AHU-003,Cooling,Sensible,13337.53,0.98091,0.98091,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 00:00:00
,           6,AHU-003,Heating,Sensible,7869.47,0.21527,0.21527,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00
,           7,AHU-004,Cooling,Sensible,6598.47,0.49819,0.49819,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 00:00:00
,           8,AHU-004,Heating,Sensible,4844.28,0.13251,0.13251,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00
,           9,AHU-005,Cooling,Sensible,37442.87,3.55587,3.55587,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 00:00:00
,          10,AHU-005,Heating,Sensible,3205.65,8.76897E-002,8.76897E-002,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00
,          11,FCU-001,Cooling,Sensible,853.97,4.76727E-002,4.76727E-002,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,          12,FCU-001,Heating,Sensible,1262.28,1.96306E-002,1.96306E-002,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00
,          13,FCU-002,Cooling,Sensible,5564.94,0.44605,0.44605,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,          14,FCU-002,Heating,Sensible,3679.21,5.72179E-002,5.72179E-002,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00
,          15,FCU-003,Cooling,Sensible,3266.05,0.27044,0.27044,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 05:00:00
,          16,FCU-003,Heating,Sensible,2228.32,3.46541E-002,3.46541E-002,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,           1,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-143 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.13854
,           2,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-143 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.05720
,           3,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-143 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,           4,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-143 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.04156
,           5,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-143 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00400
,           6,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-143 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,           7,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-143 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00001
,           8,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-143 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.04156
,           9,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-143 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          10,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-143 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,          11,Coil:Heating:Water,ZONE-VAV-143 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],454.99060
,          12,Coil:Heating:Water,ZONE-VAV-143 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],0.00001
,          13,Coil:Heating:Water,ZONE-VAV-143 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],8.58682
,          14,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-142 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.73357
,          15,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-142 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.05602
,          16,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-142 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.10000
,          17,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-142 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.07336
,          18,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-142 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00136
,          19,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-142 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.10000
,          20,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-142 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00004
,          21,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-142 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.07336
,          22,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-142 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          23,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-142 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,          24,Coil:Heating:Water,ZONE-VAV-142 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],1595.50445
,          25,Coil:Heating:Water,ZONE-VAV-142 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],0.00004
,          26,Coil:Heating:Water,ZONE-VAV-142 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],32.77868
,          27,ZoneHVAC:UnitHeater,ZONE-HTR-001 UNIT HEATER,Design Size Maximum Supply Air Flow Rate [m3/s],0.01043
,          28,Fan:ConstantVolume,ZONE-HTR-001 UNIT HEATERFAN,Design Size Maximum Flow Rate [m3/s],0.01043
,          29,Coil:Heating:Electric,ZONE-HTR-001 UNIT HEATER COIL,Design Size Nominal Capacity [W],433.78483
,          30,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-136 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.13208
,          31,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-136 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.06387
,          32,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-136 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          33,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-136 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.03963
,          34,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-136 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00358
,          35,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-136 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          36,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-136 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00001
,          37,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-136 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.03963
,          38,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-136 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          39,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-136 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,          40,Coil:Heating:Water,ZONE-VAV-136 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],469.40002
,          41,Coil:Heating:Water,ZONE-VAV-136 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],0.00001
,          42,Coil:Heating:Water,ZONE-VAV-136 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],8.95270
,          43,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-127B VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.10069
,          44,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-127B VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.19138
,          45,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-127B VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          46,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-127B VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.33021
,          47,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-127B VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00119
,          48,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-127B VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          49,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-127B VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00003
,          50,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-127B VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.33021
,          51,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-127B VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          52,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-127B VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,          53,Coil:Heating:Water,ZONE-VAV-127B VAV BOX REHEAT COIL,Design Size Rated Capacity [W],1221.12737
,          54,Coil:Heating:Water,ZONE-VAV-127B VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],0.00003
,          55,Coil:Heating:Water,ZONE-VAV-127B VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],21.26600
,          56,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-127A VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.63933
,          57,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-127A VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.27008
,          58,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-127A VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          59,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-127A VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.19180
,          60,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-127A VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00085
,          61,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-127A VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          62,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-127A VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00003
,          63,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-127A VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.19180
,          64,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-127A VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          65,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-127A VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,          66,Coil:Heating:Water,ZONE-VAV-127A VAV BOX REHEAT COIL,Design Size Rated Capacity [W],1396.65962
,          67,Coil:Heating:Water,ZONE-VAV-127A VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],0.00003
,          68,Coil:Heating:Water,ZONE-VAV-127A VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],25.28429
,          69,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-131 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.04826
,          70,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-131 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20440
,          71,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-131 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          72,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-131 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.01448
,          73,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-131 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00112
,          74,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-131 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          75,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-131 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00000
,          76,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-131 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.01448
,          77,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-131 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          78,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-131 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,          79,Coil:Heating:Water,ZONE-VAV-131 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],72.13577
,          80,Coil:Heating:Water,ZONE-VAV-131 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],0.00000
,          81,Coil:Heating:Water,ZONE-VAV-131 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1.27355
,          82,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-129 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.11834
,          83,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-129 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.24690
,          84,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-129 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          85,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-129 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.03550
,          86,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-129 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00093
,          87,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-129 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          88,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-129 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00000
,          89,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-129 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.03550
,          90,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-129 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          91,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-129 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,          92,Coil:Heating:Water,ZONE-VAV-129 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],0.00000
,          93,Coil:Heating:Water,ZONE-VAV-129 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],0.00000
,          94,Coil:Heating:Water,ZONE-VAV-129 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1.00000
,          95,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-150 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.14969
,          96,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-150 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.12480
,          97,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-150 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          98,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-150 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.04491
,          99,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-150 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00183
,         100,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-150 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         101,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-150 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00001
,         102,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-150 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.04491
,         103,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-150 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         104,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-150 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,         105,Coil:Heating:Water,ZONE-VAV-150 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],403.07552
,         106,Coil:Heating:Water,ZONE-VAV-150 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],0.00001
,         107,Coil:Heating:Water,ZONE-VAV-150 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],7.43707
,         108,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-123A VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.22480
,         109,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-123A VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.22085
,         110,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-123A VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         111,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-123A VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.06744
,         112,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-123A VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00104
,         113,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-123A VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         114,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-123A VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00000
,         115,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-123A VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.06744
,         116,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-123A VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         117,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-123A VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,         118,Coil:Heating:Water,ZONE-VAV-123A VAV BOX REHEAT COIL,Design Size Rated Capacity [W],0.00000
,         119,Coil:Heating:Water,ZONE-VAV-123A VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],0.00000
,         120,Coil:Heating:Water,ZONE-VAV-123A VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1.00000
,         121,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-123B VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.23109
,         122,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-123B VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.22604
,         123,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-123B VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         124,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-123B VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.06933
,         125,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-123B VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00101
,         126,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-123B VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         127,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-123B VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00000
,         128,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-123B VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.06933
,         129,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-123B VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         130,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-123B VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,         131,Coil:Heating:Water,ZONE-VAV-123B VAV BOX REHEAT COIL,Design Size Rated Capacity [W],0.00000
,         132,Coil:Heating:Water,ZONE-VAV-123B VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],0.00000
,         133,Coil:Heating:Water,ZONE-VAV-123B VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1.00000
,         134,AirTerminal:SingleDuct:Uncontrolled,ZONE-SERVER DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],3.55587
,         135,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-118 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.18404
,         136,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-118 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.25890
