Program Version:,EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2022.07.26 12:19
,         137,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-118 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         138,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-118 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.05521
,         139,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-118 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00088
,         140,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-118 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         141,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-118 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00000
,         142,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-118 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.05521
,         143,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-118 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         144,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-118 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,         145,Coil:Heating:Water,ZONE-VAV-118 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],0.00000
,         146,Coil:Heating:Water,ZONE-VAV-118 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],0.00000
,         147,Coil:Heating:Water,ZONE-VAV-118 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1.00000
,         148,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-120 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.03488
,         149,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-120 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.22882
,         150,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-120 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         151,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-120 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.01046
,         152,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-120 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00100
,         153,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-120 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         154,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-120 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00000
,         155,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-120 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.01046
,         156,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-120 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         157,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-120 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,         158,Coil:Heating:Water,ZONE-VAV-120 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],0.00000
,         159,Coil:Heating:Water,ZONE-VAV-120 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],0.00000
,         160,Coil:Heating:Water,ZONE-VAV-120 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1.00000
,         161,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-119 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.03407
,         162,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-119 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.23428
,         163,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-119 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         164,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-119 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.01022
,         165,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-119 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00098
,         166,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-119 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         167,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-119 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00000
,         168,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-119 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.01022
,         169,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-119 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         170,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-119 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,         171,Coil:Heating:Water,ZONE-VAV-119 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],0.00000
,         172,Coil:Heating:Water,ZONE-VAV-119 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],0.00000
,         173,Coil:Heating:Water,ZONE-VAV-119 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1.00000
,         174,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-RESTROOM VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.03103
,         175,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-RESTROOM VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.25723
,         176,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-RESTROOM VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         177,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-RESTROOM VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.00931
,         178,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-RESTROOM VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00089
,         179,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-RESTROOM VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         180,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-RESTROOM VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00000
,         181,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-RESTROOM VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.00931
,         182,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-RESTROOM VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         183,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-RESTROOM VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,         184,Coil:Heating:Water,ZONE-VAV-RESTROOM VAV BOX REHEAT COIL,Design Size Rated Capacity [W],0.00000
,         185,Coil:Heating:Water,ZONE-VAV-RESTROOM VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],0.00000
,         186,Coil:Heating:Water,ZONE-VAV-RESTROOM VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1.00000
,         187,AirTerminal:SingleDuct:Uncontrolled,ZONE-AHU-004 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.49819
,         188,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-102 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.48375
,         189,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-102 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.15238
,         190,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-102 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         191,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-102 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.14513
,         192,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-102 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00150
,         193,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-102 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         194,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-102 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00002
,         195,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-102 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.14513
,         196,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-102 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         197,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-102 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,         198,Coil:Heating:Water,ZONE-VAV-102 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],749.73814
,         199,Coil:Heating:Water,ZONE-VAV-102 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],0.00002
,         200,Coil:Heating:Water,ZONE-VAV-102 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],13.26271
,         201,AirTerminal:SingleDuct:Uncontrolled,ZONE-FCU-001 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.04767
,         202,AirTerminal:SingleDuct:Uncontrolled,ZONE-AHU-002 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.66386
,         203,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-105 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.44214
,         204,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-105 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.15653
,         205,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-105 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         206,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-105 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.13264
,         207,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-105 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00146
,         208,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-105 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         209,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-105 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00003
,         210,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-105 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.13264
,         211,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-105 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         212,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-105 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,         213,Coil:Heating:Water,ZONE-VAV-105 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],1372.29791
,         214,Coil:Heating:Water,ZONE-VAV-105 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],0.00003
,         215,Coil:Heating:Water,ZONE-VAV-105 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],25.71840
,         216,AirTerminal:SingleDuct:Uncontrolled,ZONE-FCU-003 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.27044
,         217,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-112 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.15979
,         218,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-112 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.19126
,         219,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-112 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         220,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-112 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.04794
,         221,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-112 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00120
,         222,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-112 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         223,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-112 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00000
,         224,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-112 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.04794
,         225,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-112 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         226,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-112 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,         227,Coil:Heating:Water,ZONE-VAV-112 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],0.00000
,         228,Coil:Heating:Water,ZONE-VAV-112 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],0.00000
,         229,Coil:Heating:Water,ZONE-VAV-112 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1.00000
,         230,ZoneHVAC:UnitHeater,ZONE-HTR-002 UNIT HEATER,Design Size Maximum Supply Air Flow Rate [m3/s],0.01275
,         231,Fan:ConstantVolume,ZONE-HTR-002 UNIT HEATERFAN,Design Size Maximum Flow Rate [m3/s],0.01275
,         232,Coil:Heating:Electric,ZONE-HTR-002 UNIT HEATER COIL,Design Size Nominal Capacity [W],529.91329
,         233,ZoneHVAC:UnitHeater,ZONE-HTR-003 UNIT HEATER,Design Size Maximum Supply Air Flow Rate [m3/s],0.01275
,         234,Fan:ConstantVolume,ZONE-HTR-003 UNIT HEATERFAN,Design Size Maximum Flow Rate [m3/s],0.01275
,         235,Coil:Heating:Electric,ZONE-HTR-003 UNIT HEATER COIL,Design Size Nominal Capacity [W],529.91387
,         236,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-104 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.04473
,         237,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-104 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.34804
,         238,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-104 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         239,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-104 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.01342
,         240,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-104 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00066
,         241,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-104 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         242,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-104 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00000
,         243,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-104 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.01342
,         244,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-104 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         245,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-104 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,         246,Coil:Heating:Water,ZONE-VAV-104 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],62.91709
,         247,Coil:Heating:Water,ZONE-VAV-104 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],0.00000
,         248,Coil:Heating:Water,ZONE-VAV-104 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1.10730
,         249,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-116 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.03069
,         250,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-116 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.32958
,         251,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-116 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         252,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-116 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.00921
,         253,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-116 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00069
,         254,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-116 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         255,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-116 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00000
,         256,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-116 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.00921
,         257,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-116 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         258,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-116 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,         259,Coil:Heating:Water,ZONE-VAV-116 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],103.87446
,         260,Coil:Heating:Water,ZONE-VAV-116 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],0.00000
,         261,Coil:Heating:Water,ZONE-VAV-116 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1.96805
,         262,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-108 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.24379
,         263,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-108 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20699
,         264,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-108 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         265,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-108 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.07314
,         266,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-108 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00110
,         267,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-108 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         268,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-108 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00001
,         269,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-108 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.07314
,         270,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-108 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         271,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-108 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,         272,Coil:Heating:Water,ZONE-VAV-108 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],394.85099
,         273,Coil:Heating:Water,ZONE-VAV-108 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],0.00001
,         274,Coil:Heating:Water,ZONE-VAV-108 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],7.00238
,         275,AirTerminal:SingleDuct:Uncontrolled,ZONE-FCU-002 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.44605
,         276,ZoneHVAC:UnitHeater,ZONE-HTR-004 UNIT HEATER,Design Size Maximum Supply Air Flow Rate [m3/s],0.01096
,         277,Fan:ConstantVolume,ZONE-HTR-004 UNIT HEATERFAN,Design Size Maximum Flow Rate [m3/s],0.01096
,         278,Coil:Heating:Electric,ZONE-HTR-004 UNIT HEATER COIL,Design Size Nominal Capacity [W],455.46317
,         279,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-CORRIDOR VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.45036
,         280,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-CORRIDOR VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.38048
,         281,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-CORRIDOR VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         282,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-CORRIDOR VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.13511
,         283,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-CORRIDOR VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00060
,         284,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-CORRIDOR VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         285,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-CORRIDOR VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00001
,         286,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-CORRIDOR VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.13511
,         287,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-CORRIDOR VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         288,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-CORRIDOR VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,         289,Coil:Heating:Water,ZONE-VAV-CORRIDOR VAV BOX REHEAT COIL,Design Size Rated Capacity [W],446.93296
,         290,Coil:Heating:Water,ZONE-VAV-CORRIDOR VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],0.00001
,         291,Coil:Heating:Water,ZONE-VAV-CORRIDOR VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],7.75145
,         292,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-133 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.10591
,         293,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-133 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.37005
,         294,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-133 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         295,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-133 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.03177
,         296,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-133 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00062
,         297,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-133 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         298,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-133 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00000
,         299,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-133 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.03177
,         300,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-133 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         301,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-133 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,         302,Coil:Heating:Water,ZONE-VAV-133 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],0.00000
,         303,Coil:Heating:Water,ZONE-VAV-133 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],0.00000
,         304,Coil:Heating:Water,ZONE-VAV-133 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1.00000
,         305,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-107 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.05976
,         306,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-107 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.23320
,         307,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-107 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         308,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-107 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.01793
,         309,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-107 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],0.00098
,         310,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-107 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         311,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-107 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],0.00000
,         312,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-107 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.01793
,         313,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-107 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         314,AirTerminal:SingleDuct:VAV:Reheat,ZONE-VAV-107 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],0.00800
,         315,Coil:Heating:Water,ZONE-VAV-107 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],147.36997
,         316,Coil:Heating:Water,ZONE-VAV-107 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],0.00000
,         317,Coil:Heating:Water,ZONE-VAV-107 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],2.69596
,         318,AirLoopHVAC,AHU-001,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.30542
,         319,AirLoopHVAC,AHU-001,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.30542
,         320,AirLoopHVAC,AHU-001,Sum of Air Terminal Maximum Flow Rates [m3/s],4.84044
,         321,AirLoopHVAC,AHU-001,Adjusted Heating Design Air Flow Rate [m3/s],1.30542
,         322,AirLoopHVAC,AHU-001,Adjusted Cooling Design Air Flow Rate [m3/s],4.84044
,         323,AirLoopHVAC,AHU-001,Adjusted Main Design Air Flow Rate [m3/s],4.84044
,         324,AirLoopHVAC,AHU-001,User Heating Air Flow Ratio [],0.30000
,         325,AirLoopHVAC,AHU-001,Calculated Heating Air Flow Ratio [],0.26969
,         326,AirLoopHVAC,AHU-002,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.66386
,         327,AirLoopHVAC,AHU-002,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.66386
,         328,AirLoopHVAC,AHU-002,Sum of Air Terminal Maximum Flow Rates [m3/s],0.66386
,         329,AirLoopHVAC,AHU-002,Adjusted Heating Design Air Flow Rate [m3/s],0.66386
,         330,AirLoopHVAC,AHU-002,Adjusted Cooling Design Air Flow Rate [m3/s],0.66386
,         331,AirLoopHVAC,AHU-002,Adjusted Main Design Air Flow Rate [m3/s],0.66386
,         332,AirLoopHVAC,AHU-002,User Heating Air Flow Ratio [],0.30000
,         333,AirLoopHVAC,AHU-002,Calculated Heating Air Flow Ratio [],1.00000
,         334,AirLoopHVAC,AHU-003,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.29427
,         335,AirLoopHVAC,AHU-003,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.29427
,         336,AirLoopHVAC,AHU-003,Sum of Air Terminal Maximum Flow Rates [m3/s],0.98091
,         337,AirLoopHVAC,AHU-003,Adjusted Heating Design Air Flow Rate [m3/s],0.29427
,         338,AirLoopHVAC,AHU-003,Adjusted Cooling Design Air Flow Rate [m3/s],0.98091
,         339,AirLoopHVAC,AHU-003,Adjusted Main Design Air Flow Rate [m3/s],0.98091
,         340,AirLoopHVAC,AHU-003,User Heating Air Flow Ratio [],0.30000
,         341,AirLoopHVAC,AHU-003,Calculated Heating Air Flow Ratio [],0.30000
,         342,AirLoopHVAC,AHU-004,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.49819
,         343,AirLoopHVAC,AHU-004,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.49819
,         344,AirLoopHVAC,AHU-004,Sum of Air Terminal Maximum Flow Rates [m3/s],0.49819
,         345,AirLoopHVAC,AHU-004,Adjusted Heating Design Air Flow Rate [m3/s],0.49819
,         346,AirLoopHVAC,AHU-004,Adjusted Cooling Design Air Flow Rate [m3/s],0.49819
,         347,AirLoopHVAC,AHU-004,Adjusted Main Design Air Flow Rate [m3/s],0.49819
,         348,AirLoopHVAC,AHU-004,User Heating Air Flow Ratio [],0.30000
,         349,AirLoopHVAC,AHU-004,Calculated Heating Air Flow Ratio [],1.00000
,         350,AirLoopHVAC,AHU-005,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],3.55587
,         351,AirLoopHVAC,AHU-005,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],3.55587
,         352,AirLoopHVAC,AHU-005,Sum of Air Terminal Maximum Flow Rates [m3/s],3.55587
,         353,AirLoopHVAC,AHU-005,Adjusted Heating Design Air Flow Rate [m3/s],3.55587
,         354,AirLoopHVAC,AHU-005,Adjusted Cooling Design Air Flow Rate [m3/s],3.55587
,         355,AirLoopHVAC,AHU-005,Adjusted Main Design Air Flow Rate [m3/s],3.55587
,         356,AirLoopHVAC,AHU-005,User Heating Air Flow Ratio [],0.30000
,         357,AirLoopHVAC,AHU-005,Calculated Heating Air Flow Ratio [],1.00000
,         358,AirLoopHVAC,FCU-001,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.04767
,         359,AirLoopHVAC,FCU-001,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.04767
,         360,AirLoopHVAC,FCU-001,Sum of Air Terminal Maximum Flow Rates [m3/s],0.04767
,         361,AirLoopHVAC,FCU-001,Adjusted Heating Design Air Flow Rate [m3/s],0.04767
,         362,AirLoopHVAC,FCU-001,Adjusted Cooling Design Air Flow Rate [m3/s],0.04767
,         363,AirLoopHVAC,FCU-001,Adjusted Main Design Air Flow Rate [m3/s],0.04767
,         364,AirLoopHVAC,FCU-001,User Heating Air Flow Ratio [],1.00000
,         365,AirLoopHVAC,FCU-001,Calculated Heating Air Flow Ratio [],1.00000
,         366,AirLoopHVAC,FCU-002,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.44605
,         367,AirLoopHVAC,FCU-002,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.44605
,         368,AirLoopHVAC,FCU-002,Sum of Air Terminal Maximum Flow Rates [m3/s],0.44605
,         369,AirLoopHVAC,FCU-002,Adjusted Heating Design Air Flow Rate [m3/s],0.44605
,         370,AirLoopHVAC,FCU-002,Adjusted Cooling Design Air Flow Rate [m3/s],0.44605
,         371,AirLoopHVAC,FCU-002,Adjusted Main Design Air Flow Rate [m3/s],0.44605
,         372,AirLoopHVAC,FCU-002,User Heating Air Flow Ratio [],1.00000
,         373,AirLoopHVAC,FCU-002,Calculated Heating Air Flow Ratio [],1.00000
,         374,AirLoopHVAC,FCU-003,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.27044
,         375,AirLoopHVAC,FCU-003,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.27044
,         376,AirLoopHVAC,FCU-003,Sum of Air Terminal Maximum Flow Rates [m3/s],0.27044
,         377,AirLoopHVAC,FCU-003,Adjusted Heating Design Air Flow Rate [m3/s],0.27044
,         378,AirLoopHVAC,FCU-003,Adjusted Cooling Design Air Flow Rate [m3/s],0.27044
,         379,AirLoopHVAC,FCU-003,Adjusted Main Design Air Flow Rate [m3/s],0.27044
,         380,AirLoopHVAC,FCU-003,User Heating Air Flow Ratio [],1.00000
,         381,AirLoopHVAC,FCU-003,Calculated Heating Air Flow Ratio [],1.00000
,         382,AirLoopHVAC,AHU-001,Design Supply Air Flow Rate [m3/s],4.84044
,         383,AirLoopHVAC,AHU-002,Design Supply Air Flow Rate [m3/s],0.66386
,         384,AirLoopHVAC,AHU-003,Design Supply Air Flow Rate [m3/s],0.98091
,         385,AirLoopHVAC,AHU-004,Design Supply Air Flow Rate [m3/s],0.49819
,         386,AirLoopHVAC,FCU-001,Design Supply Air Flow Rate [m3/s],0.04767
,         387,AirLoopHVAC,FCU-002,Design Supply Air Flow Rate [m3/s],0.44605
,         388,AirLoopHVAC,FCU-003,Design Supply Air Flow Rate [m3/s],0.27044
,         389,Controller:OutdoorAir,AHU-001 OA CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],4.84044
,         390,Controller:OutdoorAir,AHU-001 OA CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],1.08427
,         391,HeatExchanger:AirToAir:SensibleAndLatent,AHU-001 OA HEAT RECOVERY,Design Size Nominal Supply Air Flow Rate [m3/s],1.08427
,         392,Coil:Cooling:Water,AHU-001 COOLC,Design Size Design Water Flow Rate [m3/s],0.00281
,         393,Coil:Cooling:Water,AHU-001 COOLC,User-Specified Design Water Flow Rate [m3/s],0.00411
,         394,Coil:Cooling:Water,AHU-001 COOLC,Design Size Design Air Flow Rate [m3/s],4.84044
,         395,Coil:Cooling:Water,AHU-001 COOLC,Design Size Design Inlet Air Humidity Ratio,0.00890
,         396,Coil:Cooling:Water,AHU-001 COOLC,Design Size Design Inlet Air Temperature [C],23.94697
,         397,Coil:Cooling:Water,AHU-001 COOLC,Design Size Design Inlet Water Temperature [C],6.44000
,         398,Coil:Cooling:Water,AHU-001 COOLC,User-Specified Design Outlet Air Temperature [C],12.70000
,         399,Coil:Cooling:Water,AHU-001 COOLC,Design Size Design Outlet Air Humidity Ratio,0.00825
,         400,Coil:Heating:Water,AHU-001 HEATC,Design Size Rated Capacity [W],40119.78095
,         401,Coil:Heating:Water,AHU-001 HEATC,Design Size Maximum Water Flow Rate [m3/s],0.00089
,         402,Coil:Heating:Water,AHU-001 HEATC,Design Size U-Factor Times Area Value [W/K],580.13421
,         403,Fan:VariableVolume,AHU-001 FAN,Design Size Maximum Flow Rate [m3/s],4.84044
,         404,Fan:VariableVolume,AHU-001 FAN,User-Specified Maximum Flow Rate [m3/s],7.40000
,         405,Controller:WaterCoil,AHU-001 HEATC CONTROLLER,Maximum Actuated Flow [m3/s],0.00089
,         406,Controller:OutdoorAir,AHU-002 OA CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.66386
,         407,Controller:OutdoorAir,AHU-002 OA CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.15422
,         408,Coil:Cooling:Water,AHU-002 COOLC,Design Size Design Coil Load [W],10908.99177
,         409,Coil:Cooling:Water,AHU-002 COOLC,Design Size Design Water Flow Rate [m3/s],0.00040
,         410,Coil:Cooling:Water,AHU-002 COOLC,Design Size Design Air Flow Rate [m3/s],0.66386
,         411,Coil:Cooling:Water,AHU-002 COOLC,Design Size Design Inlet Air Humidity Ratio,0.00896
,         412,Coil:Cooling:Water,AHU-002 COOLC,Design Size Design Inlet Air Temperature [C],23.30453
,         413,Coil:Cooling:Water,AHU-002 COOLC,Design Size Design Inlet Water Temperature [C],6.44000
,         414,Coil:Cooling:Water,AHU-002 COOLC,Design Size Design Outlet Air Temperature [C],11.91207
,         415,Coil:Cooling:Water,AHU-002 COOLC,Design Size Design Outlet Air Humidity Ratio,0.00825
,         416,Coil:Heating:Water,AHU-002 HEATC,Design Size Rated Capacity [W],5696.86868
,         417,Coil:Heating:Water,AHU-002 HEATC,Design Size Maximum Water Flow Rate [m3/s],0.00013
,         418,Coil:Heating:Water,AHU-002 HEATC,Design Size U-Factor Times Area Value [W/K],81.88346
,         419,Fan:VariableVolume,AHU-002 FAN,Design Size Maximum Flow Rate [m3/s],0.66386
,         420,Controller:WaterCoil,AHU-002 COOLC CONTROLLER,Maximum Actuated Flow [m3/s],0.00040
,         421,Controller:WaterCoil,AHU-002 HEATC CONTROLLER,Maximum Actuated Flow [m3/s],0.00013
,         422,Controller:OutdoorAir,AHU-003 OA CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.98091
,         423,Controller:OutdoorAir,AHU-003 OA CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.21527
,         424,HeatExchanger:AirToAir:SensibleAndLatent,AHU-003 OA HEAT RECOVERY,Design Size Nominal Supply Air Flow Rate [m3/s],0.21527
,         425,Coil:Cooling:Water,AHU-003 COOLC,Design Size Design Coil Load [W],16386.00327
,         426,Coil:Cooling:Water,AHU-003 COOLC,Design Size Design Water Flow Rate [m3/s],0.00060
,         427,Coil:Cooling:Water,AHU-003 COOLC,Design Size Design Air Flow Rate [m3/s],0.98091
,         428,Coil:Cooling:Water,AHU-003 COOLC,Design Size Design Inlet Air Humidity Ratio,0.00880
,         429,Coil:Cooling:Water,AHU-003 COOLC,Design Size Design Inlet Air Temperature [C],23.91868
,         430,Coil:Cooling:Water,AHU-003 COOLC,Design Size Design Inlet Water Temperature [C],6.44000
,         431,Coil:Cooling:Water,AHU-003 COOLC,Design Size Design Outlet Air Temperature [C],11.91190
,         432,Coil:Cooling:Water,AHU-003 COOLC,Design Size Design Outlet Air Humidity Ratio,0.00825
,         433,Coil:Heating:Water,AHU-003 HEATC,Design Size Rated Capacity [W],7973.07242
,         434,Coil:Heating:Water,AHU-003 HEATC,Design Size Maximum Water Flow Rate [m3/s],0.00018
,         435,Coil:Heating:Water,AHU-003 HEATC,Design Size U-Factor Times Area Value [W/K],115.67392
,         436,Fan:VariableVolume,AHU-003 FAN,Design Size Maximum Flow Rate [m3/s],0.98091
,         437,Controller:WaterCoil,AHU-003 COOLC CONTROLLER,Maximum Actuated Flow [m3/s],0.00060
,         438,Controller:WaterCoil,AHU-003 HEATC CONTROLLER,Maximum Actuated Flow [m3/s],0.00018
,         439,Controller:OutdoorAir,AHU-004 OA CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.49819
,         440,Controller:OutdoorAir,AHU-004 OA CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.13251
,         441,HeatExchanger:AirToAir:SensibleAndLatent,AHU-004 OA HEAT RECOVERY,Design Size Nominal Supply Air Flow Rate [m3/s],0.13251
,         442,Coil:Cooling:Water,AHU-004 COOLC,Design Size Design Coil Load [W],8232.13963
,         443,Coil:Cooling:Water,AHU-004 COOLC,Design Size Design Water Flow Rate [m3/s],0.00030
,         444,Coil:Cooling:Water,AHU-004 COOLC,Design Size Design Air Flow Rate [m3/s],0.49819
,         445,Coil:Cooling:Water,AHU-004 COOLC,Design Size Design Inlet Air Humidity Ratio,0.00886
,         446,Coil:Cooling:Water,AHU-004 COOLC,Design Size Design Inlet Air Temperature [C],23.62288
,         447,Coil:Cooling:Water,AHU-004 COOLC,Design Size Design Inlet Water Temperature [C],6.44000
,         448,Coil:Cooling:Water,AHU-004 COOLC,Design Size Design Outlet Air Temperature [C],11.91196
,         449,Coil:Cooling:Water,AHU-004 COOLC,Design Size Design Outlet Air Humidity Ratio,0.00825
,         450,Coil:Heating:Water,AHU-004 HEATC,Design Size Rated Capacity [W],4866.47350
,         451,Coil:Heating:Water,AHU-004 HEATC,Design Size Maximum Water Flow Rate [m3/s],0.00011
,         452,Coil:Heating:Water,AHU-004 HEATC,Design Size U-Factor Times Area Value [W/K],68.30957
,         453,Fan:VariableVolume,AHU-004 FAN,Design Size Maximum Flow Rate [m3/s],0.49819
,         454,Controller:WaterCoil,AHU-004 COOLC CONTROLLER,Maximum Actuated Flow [m3/s],0.00030
,         455,Controller:WaterCoil,AHU-004 HEATC CONTROLLER,Maximum Actuated Flow [m3/s],0.00011
,         456,Controller:OutdoorAir,AHU-005 OA CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],3.55587
,         457,Controller:OutdoorAir,AHU-005 OA CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.08769
,         458,Fan:VariableVolume,AHU-005 FAN,Design Size Maximum Flow Rate [m3/s],3.55587
,         459,Coil:Cooling:DX:SingleSpeed,AHU-005 COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],3.55587
,         460,Coil:Cooling:DX:SingleSpeed,AHU-005 COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],58862.30416
,         461,Coil:Cooling:DX:SingleSpeed,AHU-005 COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.80066
,         462,Controller:OutdoorAir,FCU-001 OA CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.04767
,         463,Controller:OutdoorAir,FCU-001 OA CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.01963
,         464,Coil:Cooling:DX:SingleSpeed,FCU-001 COOLC,Design Size Rated Air Flow Rate [m3/s],0.04767
,         465,Coil:Cooling:DX:SingleSpeed,FCU-001 COOLC,Design Size Gross Rated Total Cooling Capacity [W],1011.28726
,         466,Coil:Cooling:DX:SingleSpeed,FCU-001 COOLC,Design Size Gross Rated Sensible Heat Ratio,0.74990
,         467,AirLoopHVAC:UnitaryHeatPump:AirToAir,FCU-001 HEATPUMP,Supply Air Flow Rate [m3/s],0.04767
,         468,AirLoopHVAC:UnitaryHeatPump:AirToAir,FCU-001 HEATPUMP,Supply Air Flow Rate During Heating Operation [m3/s],0.04767
,         469,AirLoopHVAC:UnitaryHeatPump:AirToAir,FCU-001 HEATPUMP,Supply Air Flow Rate During Cooling Operation [m3/s],0.04767
,         470,AirLoopHVAC:UnitaryHeatPump:AirToAir,FCU-001 HEATPUMP,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],0.04767
,         471,AirLoopHVAC:UnitaryHeatPump:AirToAir,FCU-001 HEATPUMP,Nominal Heating Capacity [W],1011.28726
,         472,AirLoopHVAC:UnitaryHeatPump:AirToAir,FCU-001 HEATPUMP,Nominal Cooling Capacity [W],1011.28726
,         473,AirLoopHVAC:UnitaryHeatPump:AirToAir,FCU-001 HEATPUMP,Maximum Supply Air Temperature from Supplemental Heater [C],40.00000
,         474,AirLoopHVAC:UnitaryHeatPump:AirToAir,FCU-001 HEATPUMP,Supplemental Heating Coil Nominal Capacity [W],1262.28267
,         475,AirLoopHVAC:UnitaryHeatPump:AirToAir,FCU-001 HEATPUMP,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,         476,Fan:OnOff,FCU-001 FAN,Design Size Maximum Flow Rate [m3/s],0.04767
,         477,Coil:Heating:DX:SingleSpeed,FCU-001 HEATC,Design Size Rated Air Flow Rate [m3/s],0.04767
,         478,Coil:Heating:DX:SingleSpeed,FCU-001 HEATC,Design Size Gross Rated Heating Capacity [W],1011.28726
,         479,Coil:Heating:Electric,FCU-001 HEAT PUMP DX SUPP HEATING COIL,Design Size Nominal Capacity [W],1262.28267
,         480,Controller:OutdoorAir,FCU-002 OA CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.44605
,         481,Controller:OutdoorAir,FCU-002 OA CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.05722
,         482,Coil:Cooling:DX:SingleSpeed,FCU-002 COOLC,Design Size Rated Air Flow Rate [m3/s],0.44605
,         483,Coil:Cooling:DX:SingleSpeed,FCU-002 COOLC,Design Size Gross Rated Total Cooling Capacity [W],7383.66983
,         484,Coil:Cooling:DX:SingleSpeed,FCU-002 COOLC,Design Size Gross Rated Sensible Heat Ratio,0.80066
,         485,AirLoopHVAC:UnitaryHeatPump:AirToAir,FCU-002 HEATPUMP,Supply Air Flow Rate [m3/s],0.44605
,         486,AirLoopHVAC:UnitaryHeatPump:AirToAir,FCU-002 HEATPUMP,Supply Air Flow Rate During Heating Operation [m3/s],0.44605
,         487,AirLoopHVAC:UnitaryHeatPump:AirToAir,FCU-002 HEATPUMP,Supply Air Flow Rate During Cooling Operation [m3/s],0.44605
,         488,AirLoopHVAC:UnitaryHeatPump:AirToAir,FCU-002 HEATPUMP,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],0.44605
,         489,AirLoopHVAC:UnitaryHeatPump:AirToAir,FCU-002 HEATPUMP,Nominal Heating Capacity [W],7383.66983
,         490,AirLoopHVAC:UnitaryHeatPump:AirToAir,FCU-002 HEATPUMP,Nominal Cooling Capacity [W],7383.66983
,         491,AirLoopHVAC:UnitaryHeatPump:AirToAir,FCU-002 HEATPUMP,Maximum Supply Air Temperature from Supplemental Heater [C],40.00000
,         492,AirLoopHVAC:UnitaryHeatPump:AirToAir,FCU-002 HEATPUMP,Supplemental Heating Coil Nominal Capacity [W],3679.21150
,         493,AirLoopHVAC:UnitaryHeatPump:AirToAir,FCU-002 HEATPUMP,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,         494,Fan:OnOff,FCU-002 FAN,Design Size Maximum Flow Rate [m3/s],0.44605
,         495,Coil:Heating:DX:SingleSpeed,FCU-002 HEATC,Design Size Rated Air Flow Rate [m3/s],0.44605
,         496,Coil:Heating:DX:SingleSpeed,FCU-002 HEATC,Design Size Gross Rated Heating Capacity [W],7383.66983
,         497,Coil:Heating:Electric,FCU-002 HEAT PUMP DX SUPP HEATING COIL,Design Size Nominal Capacity [W],3679.21150
,         498,Controller:OutdoorAir,FCU-003 OA CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.27044
,         499,Controller:OutdoorAir,FCU-003 OA CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.03465
,         500,Coil:Cooling:DX:SingleSpeed,FCU-003 COOLC,Design Size Rated Air Flow Rate [m3/s],0.27044
,         501,Coil:Cooling:DX:SingleSpeed,FCU-003 COOLC,Design Size Gross Rated Total Cooling Capacity [W],4476.81274
,         502,Coil:Cooling:DX:SingleSpeed,FCU-003 COOLC,Design Size Gross Rated Sensible Heat Ratio,0.80066
,         503,AirLoopHVAC:UnitaryHeatPump:AirToAir,FCU-003 HEATPUMP,Supply Air Flow Rate [m3/s],0.27044
,         504,AirLoopHVAC:UnitaryHeatPump:AirToAir,FCU-003 HEATPUMP,Supply Air Flow Rate During Heating Operation [m3/s],0.27044
,         505,AirLoopHVAC:UnitaryHeatPump:AirToAir,FCU-003 HEATPUMP,Supply Air Flow Rate During Cooling Operation [m3/s],0.27044
,         506,AirLoopHVAC:UnitaryHeatPump:AirToAir,FCU-003 HEATPUMP,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],0.27044
,         507,AirLoopHVAC:UnitaryHeatPump:AirToAir,FCU-003 HEATPUMP,Nominal Heating Capacity [W],4476.81274
,         508,AirLoopHVAC:UnitaryHeatPump:AirToAir,FCU-003 HEATPUMP,Nominal Cooling Capacity [W],4476.81274
,         509,AirLoopHVAC:UnitaryHeatPump:AirToAir,FCU-003 HEATPUMP,Maximum Supply Air Temperature from Supplemental Heater [C],40.00000
,         510,AirLoopHVAC:UnitaryHeatPump:AirToAir,FCU-003 HEATPUMP,Supplemental Heating Coil Nominal Capacity [W],2228.32300
,         511,AirLoopHVAC:UnitaryHeatPump:AirToAir,FCU-003 HEATPUMP,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,         512,Fan:OnOff,FCU-003 FAN,Design Size Maximum Flow Rate [m3/s],0.27044
,         513,Coil:Heating:DX:SingleSpeed,FCU-003 HEATC,Design Size Rated Air Flow Rate [m3/s],0.27044
,         514,Coil:Heating:DX:SingleSpeed,FCU-003 HEATC,Design Size Gross Rated Heating Capacity [W],4476.81274
,         515,Coil:Heating:Electric,FCU-003 HEAT PUMP DX SUPP HEATING COIL,Design Size Nominal Capacity [W],2228.32300
,         516,Pump:VariableSpeed,COOLSYS1 PUMP SECONDARY,Initial Design Flow Rate [m3/s],0.00542
,         517,Pump:VariableSpeed,COOLSYS1 PUMP SECONDARY,Initial Design Power Consumption [W],1036.72679
,         518,PlantLoop,HEATSYS1,Initial Maximum Loop Flow Rate [m3/s],0.00149
,         519,PlantLoop,HEATSYS1,Initial Plant Loop Volume [m3],0.17908
,         520,Pump:VariableSpeed,HEATSYS1 PUMP,Initial Design Flow Rate [m3/s],0.00149
,         521,Pump:VariableSpeed,HEATSYS1 PUMP,Initial Design Power Consumption [W],381.28139
,         522,Boiler:HotWater,HEATSYS1 BOILER,Initial Design Size Nominal Capacity [W],67547.07041
,         523,Boiler:HotWater,HEATSYS1 BOILER,Initial Design Size Design Water Flow Rate [m3/s],0.00149
,         524,PlantLoop,COOLSYS1,Initial Maximum Loop Flow Rate [m3/s],0.00542
,         525,PlantLoop,COOLSYS1,Initial Plant Loop Volume [m3],0.65037
,         526,Pump:VariableSpeed,COOLSYS1 CHILLER1 PUMP,Initial Design Flow Rate [m3/s],0.00542
,         527,Pump:VariableSpeed,COOLSYS1 CHILLER1 PUMP,Initial Design Power Consumption [W],1036.72679
,         528,Chiller:Electric:EIR,SEB CHILLER,Initial Design Size Reference Chilled Water Flow Rate [m3/s],0.00542
,         529,Chiller:Electric:EIR,SEB CHILLER-CHARGING,Initial Design Size Reference Chilled Water Flow Rate [m3/s],0.00542


Water Heating Coil Capacity Information

,,Component Type,Name,Nominal Total Capacity {W}
,           1,Coil:Heating:Water,ZONE-VAV-143 VAV BOX REHEAT COIL,457.41
,           2,Coil:Heating:Water,ZONE-VAV-142 VAV BOX REHEAT COIL,1605.22
,           3,Coil:Heating:Water,ZONE-VAV-136 VAV BOX REHEAT COIL,471.87
,           4,Coil:Heating:Water,ZONE-VAV-127B VAV BOX REHEAT COIL,1228.27
,           5,Coil:Heating:Water,ZONE-VAV-127A VAV BOX REHEAT COIL,1404.50
,           6,Coil:Heating:Water,ZONE-VAV-131 VAV BOX REHEAT COIL,72.55
,           7,Coil:Heating:Water,ZONE-VAV-129 VAV BOX REHEAT COIL,0.00
,           8,Coil:Heating:Water,ZONE-VAV-150 VAV BOX REHEAT COIL,405.30
,           9,Coil:Heating:Water,ZONE-VAV-123A VAV BOX REHEAT COIL,0.00
,          10,Coil:Heating:Water,ZONE-VAV-123B VAV BOX REHEAT COIL,0.00
,          11,Coil:Heating:Water,ZONE-VAV-118 VAV BOX REHEAT COIL,0.00
,          12,Coil:Heating:Water,ZONE-VAV-120 VAV BOX REHEAT COIL,0.00
,          13,Coil:Heating:Water,ZONE-VAV-119 VAV BOX REHEAT COIL,0.00
,          14,Coil:Heating:Water,ZONE-VAV-RESTROOM VAV BOX REHEAT COIL,0.00
,          15,Coil:Heating:Water,ZONE-VAV-102 VAV BOX REHEAT COIL,754.05
,          16,Coil:Heating:Water,ZONE-VAV-105 VAV BOX REHEAT COIL,1379.65
,          17,Coil:Heating:Water,ZONE-VAV-112 VAV BOX REHEAT COIL,0.00
,          18,Coil:Heating:Water,ZONE-VAV-104 VAV BOX REHEAT COIL,63.28
,          19,Coil:Heating:Water,ZONE-VAV-116 VAV BOX REHEAT COIL,104.42
,          20,Coil:Heating:Water,ZONE-VAV-108 VAV BOX REHEAT COIL,397.11
,          21,Coil:Heating:Water,ZONE-VAV-CORRIDOR VAV BOX REHEAT COIL,449.56
,          22,Coil:Heating:Water,ZONE-VAV-133 VAV BOX REHEAT COIL,0.00
,          23,Coil:Heating:Water,ZONE-VAV-107 VAV BOX REHEAT COIL,148.19
,          24,Coil:Heating:Water,AHU-001 HEATC,29806.03
,          25,Coil:Heating:Water,AHU-002 HEATC,4193.72
,          26,Coil:Heating:Water,AHU-003 HEATC,5953.36
,          27,Coil:Heating:Water,AHU-004 HEATC,3454.31


Water Cooling Coil Capacity Information

,,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio,Nominal Coil UA Value {W/C},Nominal Coil Surface Area {m2}
,           1,Coil:Cooling:Water,AHU-001 COOLC,102589.48,73850.95,28738.53,0.72,9763.47,99.03
,           2,Coil:Cooling:Water,AHU-002 COOLC,15700.67,11318.64,4382.04,0.72,2891.27,29.32
,           3,Coil:Cooling:Water,AHU-003 COOLC,23289.71,16752.78,6536.93,0.72,4176.67,42.36
,           4,Coil:Cooling:Water,AHU-004 COOLC,11788.27,8494.28,3293.99,0.72,2143.67,21.74


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {W},Standard Rated Net COP {W/W},EER {Btu/W-h},SEER {Btu/W-h},IEER {Btu/W-h}
