Program Version:,EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2022.07.26 12:19
,           1,Coil:Cooling:DX:SingleSpeed,AHU-005 COOLC DXCOIL,56075.5,2.61,8.92,9.35,8.94
,           2,Coil:Cooling:DX:SingleSpeed,FCU-001 COOLC,973.8,2.72,9.27,9.75,9.49
,           3,Coil:Cooling:DX:SingleSpeed,FCU-002 COOLC,7034.1,2.61,8.92,9.35,8.94
,           4,Coil:Cooling:DX:SingleSpeed,FCU-003 COOLC,4264.9,2.61,8.92,9.35,8.94


DX Heating Coil Standard Rating Information

,,Component Type,Component Name,High Temperature Heating (net) Rating Capacity {W},Low Temperature Heating (net) Rating Capacity {W},HSPF {Btu/W-h},Region Number
,           1,Coil:Heating:DX:SingleSpeed,FCU-001 HEATC,1049.4,579.8,6.73,4
,           2,Coil:Heating:DX:SingleSpeed,FCU-002 HEATC,7737.6,4309.4,6.73,4
,           3,Coil:Heating:DX:SingleSpeed,FCU-003 HEATC,4691.4,2612.8,6.73,4


Zone Surfaces

,,Zone Name,# Surfaces
,           1,ZONE-VAV-143,9
,           2,ZONE-VAV-142,15
,           3,ZONE-HTR-001,8
,           4,ZONE-VAV-136,9
,           5,ZONE-VAV-127B,12
,           6,ZONE-VAV-127A,14
,           7,ZONE-VAV-131,7
,           8,ZONE-VAV-129,9
,           9,ZONE-VAV-150,13
,          10,ZONE-VAV-123A,9
,          11,ZONE-VAV-123B,8
,          12,ZONE-SERVER,14
,          13,ZONE-VAV-118,8
,          14,ZONE-VAV-120,7
,          15,ZONE-VAV-119,7
,          16,ZONE-VAV-RESTROOM,7
,          17,ZONE-AHU-004,11
,          18,ZONE-VAV-102,18
,          19,ZONE-FCU-001,8
,          20,ZONE-AHU-002,8
,          21,ZONE-VAV-105,17
,          22,ZONE-FCU-003,7
,          23,ZONE-VAV-112,8
,          24,ZONE-HTR-002,7
,          25,ZONE-HTR-003,7
,          26,ZONE-VAV-104,7
,          27,ZONE-VAV-116,7
,          28,ZONE-VAV-108,8
,          29,ZONE-FCU-002,8
,          30,ZONE-HTR-004,7
,          31,ZONE-VAV-CORRIDOR,41
,          32,ZONE-VAV-133,7
,          33,ZONE-VAV-107,7


HeatTransfer Surface

,,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
,           1,5329F0,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,12.08,12.08,12.08,0.00,90.00,3.30,3.66,0.00,D9F61B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,           2,892F39,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,9.10,12.08,9.10,180.00,90.00,3.30,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,           3,7D8686,Window,892F39,Window5 Detailed Fenestration,WINDOW U 0.57 SHGC 0.39,N/A,3.045,No,2.97,2.97,2.97,180.00,90.00,1.22,2.44,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,           4,306A57,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,8.55,11.52,8.55,270.00,90.00,3.15,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,           5,AB6E80,Window,306A57,Window5 Detailed Fenestration,WINDOW U 0.57 SHGC 0.39,N/A,3.045,No,2.97,2.97,2.97,270.00,90.00,1.22,2.44,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,           6,85934B,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.52,11.52,11.52,90.00,90.00,3.15,3.66,0.00,9D8E82,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,           7,859248,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,10.40,10.40,10.40,0.00,180.00,3.30,3.15,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,           8,E3B375,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,10.40,10.40,10.40,180.00,0.00,3.30,3.15,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,           9,ZONE-VAV-143 INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,21.00,21.00,21.00,0.00,90.00,21.00,1.00,0.00,ZONE-VAV-143 INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,          10,49D1A0,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,12.08,12.08,12.08,0.00,90.00,3.30,3.66,0.00,480A1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          11,F4C73D,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,22.12,36.33,22.12,270.00,90.00,9.93,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,          12,E29229,Window,F4C73D,Window5 Detailed Fenestration,WINDOW U 0.57 SHGC 0.39,N/A,3.045,No,14.21,14.21,14.21,270.00,90.00,9.32,1.52,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,          13,D61EB3,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,36.33,36.33,36.33,90.00,90.00,9.93,3.66,0.00,28D4F4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          14,4934A1,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,12.08,12.08,12.08,180.00,90.00,3.30,3.66,0.00,4934A1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          15,D9F61B,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,12.08,12.08,12.08,180.00,90.00,3.30,3.66,0.00,5329F0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          16,330246,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,23.41,23.41,23.41,90.00,90.00,6.40,3.66,0.00,E96B38,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          17,684101,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,14.59,23.41,14.59,270.00,90.00,6.40,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,          18,C906BE,Window,684101,Window5 Detailed Fenestration,WINDOW U 0.57 SHGC 0.39,N/A,3.045,No,8.83,8.83,8.83,270.00,90.00,5.79,1.52,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,          19,B95318,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,12.08,12.08,12.08,0.00,90.00,3.30,3.66,0.00,B95318,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          20,1EA868,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,21.14,21.14,21.14,0.00,180.00,3.30,6.40,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,          21,7A29A9,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,32.79,32.79,32.79,0.00,180.00,3.30,9.93,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,          22,E445B3,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,32.79,32.79,32.79,180.00,0.00,3.30,9.93,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,          23,EA85FB,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,21.14,21.14,21.14,180.00,0.00,3.30,6.40,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,          24,ZONE-VAV-142 INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,108.00,108.00,108.00,0.00,90.00,108.00,1.00,0.00,ZONE-VAV-142 INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,          25,EF17CF,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,8.73,13.38,8.73,270.00,90.00,3.66,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,          26,33A36A,Window,EF17CF,Window5 Detailed Fenestration,WINDOW U 0.57 SHGC 0.39,N/A,3.045,No,4.65,4.65,4.65,270.00,90.00,3.05,1.52,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,          27,90D244,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,12.08,12.08,12.08,0.00,90.00,3.30,3.66,0.00,90D244,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          28,C0FEBB,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,12.08,12.08,12.08,180.00,90.00,3.30,3.66,0.00,C0FEBB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          29,521B7E,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,13.38,13.38,13.38,90.00,90.00,3.66,3.66,0.00,521B7E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          30,8C9FFC,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,12.08,12.08,12.08,0.00,180.00,3.30,3.66,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,          31,E7AC3C,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,12.08,12.08,12.08,180.00,0.00,3.30,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,          32,ZONE-HTR-001 INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,4.00,4.00,4.00,0.00,90.00,4.00,1.00,0.00,ZONE-HTR-001 INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,          33,90C1F9,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,9.10,12.08,9.10,0.00,90.00,3.30,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,          34,78FC5C,Window,90C1F9,Window5 Detailed Fenestration,WINDOW U 0.57 SHGC 0.39,N/A,3.045,No,2.97,2.97,2.97,0.00,90.00,1.22,2.44,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,          35,480A1A,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,12.08,12.08,12.08,180.00,90.00,3.30,3.66,0.00,49D1A0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          36,E297C6,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,12.26,12.26,12.26,90.00,90.00,3.35,3.66,0.00,82DF02,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          37,733EC4,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,9.29,12.26,9.29,270.00,90.00,3.35,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,          38,BC6D57,Window,733EC4,Window5 Detailed Fenestration,WINDOW U 0.57 SHGC 0.39,N/A,3.045,No,2.97,2.97,2.97,270.00,90.00,1.22,2.44,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,          39,5A08A4,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,11.07,11.07,11.07,0.00,180.00,3.30,3.35,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,          40,52716F,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,11.07,11.07,11.07,180.00,0.00,3.30,3.35,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,          41,ZONE-VAV-136 INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,22.00,22.00,22.00,0.00,90.00,22.00,1.00,0.00,ZONE-VAV-136 INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,          42,F54B0E,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,57.41,57.41,57.41,0.00,90.00,15.70,3.66,0.00,EF5E5E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          43,E45C0B,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,13.38,13.38,13.38,270.00,90.00,3.66,3.66,0.00,E45C0B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          44,635A3D,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,46.82,76.55,46.82,180.00,90.00,20.93,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,          45,EBF00E,Window,635A3D,Window5 Detailed Fenestration,WINDOW U 0.57 SHGC 0.39,N/A,3.045,No,29.73,29.73,29.73,180.00,90.00,12.19,2.44,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,          46,DB2F5E,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,34.93,34.93,34.93,90.00,90.00,9.55,3.66,0.00,9637F6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          47,E96B38,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,23.41,23.41,23.41,270.00,90.00,6.40,3.66,0.00,330246,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          48,9D8E82,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.52,11.52,11.52,270.00,90.00,3.15,3.66,0.00,85934B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          49,4F5918,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,19.14,19.14,19.14,0.00,90.00,5.23,3.66,0.00,CD220A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          50,6650B6,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,13.38,13.38,13.38,90.00,90.00,3.66,3.66,0.00,41CB0D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          51,274C9F,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,276.44,276.44,276.44,0.00,180.00,20.93,13.21,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,          52,B10E1D,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,276.44,276.44,276.44,180.00,0.00,20.93,13.21,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,          53,ZONE-VAV-127B INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,392.00,392.00,392.00,0.00,90.00,392.00,1.00,0.00,ZONE-VAV-127B INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,          54,CD220A,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,19.14,19.14,19.14,180.00,90.00,5.23,3.66,0.00,4F5918,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          55,2E0515,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,24.34,24.34,24.34,90.00,90.00,6.65,3.66,0.00,E35167 1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          56,82DF02,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,12.26,12.26,12.26,270.00,90.00,3.35,3.66,0.00,E297C6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          57,AB2C94,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,57.41,57.41,57.41,180.00,90.00,15.70,3.66,0.00,233F0C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          58,9981B3,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,46.82,76.55,46.82,0.00,90.00,20.93,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          59,86812D,Window,9981B3,Window5 Detailed Fenestration,WINDOW U 0.57 SHGC 0.39,N/A,3.045,No,29.73,29.73,29.73,0.00,90.00,12.19,2.44,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          60,5B24F3,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.98,11.98,11.98,90.00,90.00,3.28,3.66,0.00,BABCA7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          61,65C33A,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,12.26,12.26,12.26,90.00,90.00,3.35,3.66,0.00,BC07BD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          62,28D4F4,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,36.33,36.33,36.33,270.00,90.00,9.93,3.66,0.00,D61EB3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          63,881D78,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,17.14,17.14,17.14,0.00,180.00,5.23,3.28,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,          64,16A946,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,209.46,209.46,209.46,0.00,180.00,20.93,10.01,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,          65,15DF76,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,209.46,209.46,209.46,0.00,0.00,20.93,10.01,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,          66,86AD10,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,17.14,17.14,17.14,0.00,0.00,5.23,3.28,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,          67,ZONE-VAV-127A INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,365.00,365.00,365.00,0.00,90.00,365.00,1.00,0.00,ZONE-VAV-127A INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,          68,C98507,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,14.12,14.12,14.12,0.00,90.00,3.86,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.59,0.41,4
,          69,BC07BD,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,12.26,12.26,12.26,270.00,90.00,3.35,3.66,0.00,65C33A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          70,9C8D83,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,12.26,12.26,12.26,90.00,90.00,3.35,3.66,0.00,3C0B1E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          71,49EBF1,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,14.12,14.12,14.12,180.00,90.00,3.86,3.66,0.00,9C3415,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          72,3ADC24,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,12.94,12.94,12.94,0.00,180.00,3.86,3.35,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,          73,176AFD,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,12.94,12.94,12.94,180.00,0.00,3.86,3.35,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,          74,ZONE-VAV-131 INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,26.00,26.00,26.00,0.00,90.00,26.00,1.00,0.00,ZONE-VAV-131 INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,          75,E35167,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.98,11.98,11.98,270.00,90.00,3.28,3.66,0.00,80447C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          76,EFD467,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,14.12,14.12,14.12,180.00,90.00,3.86,3.66,0.00,A7B143,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          77,AEF73D,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.98,11.98,11.98,90.00,90.00,3.28,3.66,0.00,AEF73D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          78,E35167 1,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,24.34,24.34,24.34,270.00,90.00,6.65,3.66,0.00,2E0515,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          79,9C3415,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,14.12,14.12,14.12,0.00,90.00,3.86,3.66,0.00,49EBF1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          80,D5B3E4,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,24.34,24.34,24.34,90.00,90.00,6.65,3.66,0.00,D85EFB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          81,C41D2A,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,38.34,38.34,38.34,0.00,180.00,3.86,9.93,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,          82,85F9F8,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,38.34,38.34,38.34,180.00,0.00,3.86,9.93,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,          83,ZONE-VAV-129 INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,77.00,77.00,77.00,0.00,90.00,77.00,1.00,0.00,ZONE-VAV-129 INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,          84,E216E1,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,8.55,11.52,8.55,90.00,90.00,3.15,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
,          85,SUB SURFACE 1,Window,E216E1,Window5 Detailed Fenestration,WINDOW U 0.57 SHGC 0.39,N/A,3.045,No,2.97,2.97,2.97,90.00,90.00,1.22,2.44,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.62,0.38,4
,          86,60A522,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,23.41,23.41,23.41,90.00,90.00,6.40,3.66,0.00,A0B4CB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          87,DB36E1,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,11.15,14.12,11.15,180.00,90.00,3.86,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,          88,SUB SURFACE 2,Window,DB36E1,Window5 Detailed Fenestration,WINDOW U 0.57 SHGC 0.39,N/A,3.045,No,2.97,2.97,2.97,180.00,90.00,1.22,2.44,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,          89,9637F6,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,34.93,34.93,34.93,270.00,90.00,9.55,3.66,0.00,DB2F5E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          90,E68E6E,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,7.06,7.06,7.06,0.00,90.00,1.93,3.66,0.00,61A643,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          91,E65CC2,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,7.06,7.06,7.06,0.00,90.00,1.93,3.66,0.00,5FED71,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,          92,7C2DB1,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,12.36,12.36,12.36,0.00,180.00,1.93,6.40,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,          93,6B588F,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,12.16,12.16,12.16,0.00,180.00,3.86,3.15,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,          94,512EA5,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,12.16,12.16,12.16,180.00,0.00,3.86,3.15,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,          95,666EEF,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,12.36,12.36,12.36,180.00,0.00,1.93,6.40,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,          96,ZONE-VAV-150 INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,49.00,49.00,49.00,0.00,90.00,49.00,1.00,0.00,ZONE-VAV-150 INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,          97,E43ECA,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,17.84,17.84,17.84,0.00,90.00,4.88,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.59,0.41,4
,          98,D9B477,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,12.26,12.26,12.26,270.00,90.00,3.35,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.62,0.38,4
,          99,FD8B18,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,48.87,48.87,48.87,90.00,90.00,13.36,3.66,0.00,94ED48,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         100,C8CBF8,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,17.84,17.84,17.84,180.00,90.00,4.88,3.66,0.00,C8CBF8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         101,3C0B1E,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,12.26,12.26,12.26,270.00,90.00,3.35,3.66,0.00,9C8D83,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         102,D85EFB,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,24.34,24.34,24.34,270.00,90.00,6.65,3.66,0.00,D5B3E4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         103,E9F1CE,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,65.16,65.16,65.16,0.00,180.00,4.88,13.36,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         104,3E6305,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,65.16,65.16,65.16,180.00,0.00,4.88,13.36,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         105,ZONE-VAV-123A INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,130.00,130.00,130.00,0.00,90.00,130.00,1.00,0.00,ZONE-VAV-123A INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,         106,9F2C07,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,18.77,18.77,18.77,0.00,90.00,5.13,3.66,0.00,9F2C07,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         107,94ED48,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,48.87,48.87,48.87,270.00,90.00,13.36,3.66,0.00,FD8B18,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         108,966EE3,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,36.60,36.60,36.60,90.00,90.00,10.01,3.66,0.00,AD3EDC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         109,F37653,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,18.77,18.77,18.77,180.00,90.00,5.13,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
,         110,71E54C,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,12.26,12.26,12.26,90.00,90.00,3.35,3.66,0.00,E8F883,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         111,985883,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,68.55,68.55,68.55,0.00,180.00,5.13,13.36,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         112,7C7576,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,68.55,68.55,68.55,180.00,0.00,5.13,13.36,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         113,ZONE-VAV-123B INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,137.00,137.00,137.00,0.00,90.00,137.00,1.00,0.00,ZONE-VAV-123B INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,         114,DBA231,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,12.54,12.54,12.54,90.00,90.00,3.43,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
,         115,572689,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.43,11.43,11.43,180.00,90.00,3.12,3.66,0.00,98370D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         116,B76153,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,12.26,12.26,12.26,90.00,90.00,3.35,3.66,0.00,45323F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         117,7F8356,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,24.81,24.81,24.81,270.00,90.00,6.78,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.58,0.42,4
,         118,7DD26E,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,7.34,7.34,7.34,180.00,90.00,2.01,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
,         119,F1CECA,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,60.39,60.39,60.39,0.00,90.00,16.51,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,         120,810689,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.43,11.43,11.43,180.00,90.00,3.12,3.66,0.00,810689,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         121,E57E90,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.43,11.43,11.43,180.00,90.00,3.12,3.66,0.00,E57E90,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         122,AC467B,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,18.77,18.77,18.77,180.00,90.00,5.13,3.66,0.00,AC467B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         123,C96E03,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,10.71,10.71,10.71,0.00,180.00,3.12,3.43,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         124,193048,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,90.78,90.78,90.78,0.00,180.00,13.39,6.78,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         125,484644,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,90.78,90.78,90.78,180.00,0.00,13.39,6.78,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         126,2D01E7,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,10.71,10.71,10.71,180.00,0.00,3.12,3.43,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         127,ZONE-SERVER INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,4000.00,4000.00,4000.00,0.00,90.00,4000.00,1.00,0.00,ZONE-SERVER INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,         128,AD3EDC,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,36.60,36.60,36.60,270.00,90.00,10.01,3.66,0.00,966EE3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         129,D0799A,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,36.60,36.60,36.60,90.00,90.00,10.01,3.66,0.00,D0799A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         130,3C9AAC,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.43,11.43,11.43,0.00,90.00,3.12,3.66,0.00,7380DB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         131,EEFE64,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,22.85,22.85,22.85,180.00,90.00,6.25,3.66,0.00,BB7D9D,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         132,289680,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.43,11.43,11.43,0.00,90.00,3.12,3.66,0.00,12BEFE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         133,9E2A14,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,62.53,62.53,62.53,0.00,180.00,6.25,10.01,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         134,8C557E,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,62.53,62.53,62.53,180.00,0.00,6.25,10.01,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         135,ZONE-VAV-118 INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,125.00,125.00,125.00,0.00,90.00,125.00,1.00,0.00,ZONE-VAV-118 INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,         136,12BEFE,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.43,11.43,11.43,180.00,90.00,3.12,3.66,0.00,289680,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         137,B151DC,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,12.26,12.26,12.26,90.00,90.00,3.35,3.66,0.00,DCB2DA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         138,E8F883,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,12.26,12.26,12.26,270.00,90.00,3.35,3.66,0.00,71E54C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         139,5D788B,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.43,11.43,11.43,0.00,90.00,3.12,3.66,0.00,5D788B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         140,622CD2,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,10.47,10.47,10.47,0.00,180.00,3.12,3.35,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         141,E14A94,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,10.47,10.47,10.47,180.00,0.00,3.12,3.35,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         142,ZONE-VAV-120 INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,21.00,21.00,21.00,0.00,90.00,21.00,1.00,0.00,ZONE-VAV-120 INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,         143,373255,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.43,11.43,11.43,0.00,90.00,3.12,3.66,0.00,373255,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         144,70D914,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,12.26,12.26,12.26,90.00,90.00,3.35,3.66,0.00,70D914,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         145,7380DB,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.43,11.43,11.43,180.00,90.00,3.12,3.66,0.00,3C9AAC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         146,DCB2DA,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,12.26,12.26,12.26,270.00,90.00,3.35,3.66,0.00,B151DC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         147,5E61F0,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,10.47,10.47,10.47,0.00,180.00,3.12,3.35,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         148,A8A1BD,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,10.47,10.47,10.47,180.00,0.00,3.12,3.35,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         149,ZONE-VAV-119 INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,21.00,21.00,21.00,0.00,90.00,21.00,1.00,0.00,ZONE-VAV-119 INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,         150,45323F,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,12.26,12.26,12.26,270.00,90.00,3.35,3.66,0.00,B76153,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         151,6674C1,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,12.26,12.26,12.26,90.00,90.00,3.35,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.62,0.38,4
,         152,98370D,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.43,11.43,11.43,0.00,90.00,3.12,3.66,0.00,572689,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         153,4D5491,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,11.43,11.43,11.43,180.00,90.00,3.12,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
,         154,75AEE2,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,10.47,10.47,10.47,0.00,180.00,3.12,3.35,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         155,E61CB7,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,10.47,10.47,10.47,180.00,0.00,3.12,3.35,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         156,ZONE-VAV-RESTROOM INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,21.00,21.00,21.00,0.00,90.00,21.00,1.00,0.00,ZONE-VAV-RESTROOM INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,         157,BD3890,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,18.16,18.16,18.16,270.00,90.00,4.97,3.66,0.00,37E38F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         158,D7B866,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,36.33,36.33,36.33,90.00,90.00,9.93,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,         159,9647A9,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,22.44,22.44,22.44,180.00,90.00,6.13,3.66,0.00,9647A9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         160,725AEB,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,56.49,56.49,56.49,0.00,90.00,15.44,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,         161,4EECD4,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,12.68,12.68,12.68,180.00,90.00,3.47,3.66,0.00,411D93,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         162,8D107B,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,21.37,21.37,21.37,180.00,90.00,5.84,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.59,0.41,4
,         163,382E4E,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,18.16,18.16,18.16,270.00,90.00,4.97,3.66,0.00,235FEE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         164,AD9FC0,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,153.37,153.37,153.37,0.00,180.00,15.44,9.93,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         165,9D1F0B,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,153.37,153.37,153.37,180.00,0.00,15.44,9.93,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         166,SOLAR PV SURFACE,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,1.00E-002,1.00E-002,1.00E-002,180.00,0.00,0.10,1.00E-001,0.00,SOLAR PV SURFACE,Other/Same Surface Int Conv,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         167,ZONE-AHU-004 INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,307.00,307.00,307.00,0.00,90.00,307.00,1.00,0.00,ZONE-AHU-004 INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,         168,E7C1F5,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,9.10,22.85,9.10,180.00,90.00,6.25,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,         169,BC1285,Window,E7C1F5,Window5 Detailed Fenestration,WINDOW U 0.57 SHGC 0.39,N/A,3.045,No,13.75,13.75,13.75,180.00,90.00,5.64,2.44,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,         170,6B550A,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,17.56,17.56,17.56,270.00,90.00,4.80,3.66,0.00,6B550A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         171,AEF218,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,5.85,5.85,5.85,270.00,90.00,1.60,3.66,0.00,B6AA34,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         172,12D00F,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,22.85,22.85,22.85,0.00,90.00,6.25,3.66,0.00,7336D1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         173,682AE4,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,5.85,5.85,5.85,90.00,90.00,1.60,3.66,0.00,B28752,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         174,9B07E3,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,17.56,17.56,17.56,90.00,90.00,4.80,3.66,0.00,9B07E3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         175,16CCC8,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,32.42,32.42,32.42,0.00,90.00,8.86,3.66,0.00,9228AB,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         176,A0B4CB,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,23.41,23.41,23.41,270.00,90.00,6.40,3.66,0.00,60A522,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         177,22681C,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,17.56,17.56,17.56,90.00,90.00,4.80,3.66,0.00,22681C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         178,562566,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,25.36,25.36,25.36,180.00,90.00,6.93,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
,         179,BE17CF,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,5.85,5.85,5.85,90.00,90.00,1.60,3.66,0.00,5B45AC,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         180,61A643,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,7.06,7.06,7.06,180.00,90.00,1.93,3.66,0.00,E68E6E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         181,7062EF,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,56.74,56.74,56.74,0.00,180.00,8.86,6.40,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         182,B72BFF,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,39.99,39.99,39.99,0.00,180.00,6.25,6.40,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         183,8CD437,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,39.99,39.99,39.99,180.00,0.00,6.25,6.40,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         184,64FE33,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,56.74,56.74,56.74,180.00,0.00,8.86,6.40,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         185,ZONE-VAV-102 INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,193.00,193.00,193.00,0.00,90.00,193.00,1.00,0.00,ZONE-VAV-102 INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,         186,C6AA20,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.98,11.98,11.98,90.00,90.00,3.28,3.66,0.00,C6AA20,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         187,88243E,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,25.36,25.36,25.36,180.00,90.00,6.93,3.66,0.00,88243E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         188,52A223,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,7.53,7.53,7.53,0.00,90.00,2.06,3.66,0.00,52A223,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         189,7E6D23,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.98,11.98,11.98,270.00,90.00,3.28,3.66,0.00,7E6D23,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         190,DB96B0,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,17.84,17.84,17.84,0.00,90.00,4.88,3.66,0.00,DB96B0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         191,8B13EA,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,22.72,22.72,22.72,0.00,180.00,6.93,3.28,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         192,85A334,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,22.72,22.72,22.72,180.00,0.00,6.93,3.28,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         193,ZONE-FCU-001 INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,45.00,45.00,45.00,0.00,90.00,45.00,1.00,0.00,ZONE-FCU-001 INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,         194,3E6F5A,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,12.26,12.26,12.26,270.00,90.00,3.35,3.66,0.00,3E6F5A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         195,7CBF6F,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,48.87,48.87,48.87,90.00,90.00,13.36,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.55,0.45,4
,         196,5DEF25,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,48.87,48.87,48.87,0.00,90.00,13.36,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
,         197,BD79B0,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,48.87,48.87,48.87,180.00,90.00,13.36,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
,         198,AB80DD,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,36.60,36.60,36.60,270.00,90.00,10.01,3.66,0.00,AB80DD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         199,9681B4,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,178.50,178.50,178.50,0.00,180.00,13.36,13.36,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         200,AC1002,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,178.50,178.50,178.50,180.00,0.00,13.36,13.36,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         201,ZONE-AHU-002 INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,357.00,357.00,357.00,0.00,90.00,357.00,1.00,0.00,ZONE-AHU-002 INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,         202,9877BA,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,37.63,37.63,37.63,0.00,90.00,10.29,3.66,0.00,9877BA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         203,592F78,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,17.56,17.56,17.56,90.00,90.00,4.80,3.66,0.00,996444,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         204,1596A2,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,13.94,13.94,13.94,0.00,90.00,3.81,3.66,0.00,6849BA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         205,728810,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,11.52,11.52,11.52,270.00,90.00,3.15,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.63,0.37,4
,         206,42FD5E,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,11.37,29.64,11.37,180.00,90.00,8.10,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.54,0.46,4
,         207,20FDF2,Window,42FD5E,Window5 Detailed Fenestration,WINDOW U 0.57 SHGC 0.39,N/A,3.045,No,18.27,18.27,18.27,180.00,90.00,7.49,2.44,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.55,0.45,4
,         208,355A3A,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,5.85,5.85,5.85,270.00,90.00,1.60,3.66,0.00,355A3A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         209,9FC230,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,17.37,17.37,17.37,90.00,90.00,4.75,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,         210,ED8362,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,21.93,21.93,21.93,180.00,90.00,5.99,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
