Program Version:,EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2022.07.26 12:19
,         211,614C05,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,17.56,17.56,17.56,270.00,90.00,4.80,3.66,0.00,15F805,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         212,DB9DEC,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,49.38,49.38,49.38,0.00,180.00,10.29,4.80,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         213,F61AAB,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,28.47,28.47,28.47,0.00,180.00,5.99,4.75,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         214,6F02EB,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,12.97,12.97,12.97,0.00,180.00,8.10,1.60,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         215,E2E7CC,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,12.97,12.97,12.97,180.00,0.00,8.10,1.60,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         216,A6D9B8,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,49.38,49.38,49.38,180.00,0.00,10.29,4.80,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         217,5A4015,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,28.47,28.47,28.47,180.00,0.00,5.99,4.75,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         218,ZONE-VAV-105 INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,182.00,182.00,182.00,0.00,90.00,182.00,1.00,0.00,ZONE-VAV-105 INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,         219,37E38F,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,18.16,18.16,18.16,90.00,90.00,4.97,3.66,0.00,BD3890,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         220,3800AA,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,18.16,18.16,18.16,270.00,90.00,4.97,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.57,0.43,4
,         221,EE06C3,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,29.54,29.54,29.54,180.00,90.00,8.08,3.66,0.00,AADEC0,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         222,1AF671,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,29.54,29.54,29.54,0.00,90.00,8.08,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.57,0.43,4
,         223,EE4EDD,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,40.11,40.11,40.11,0.00,180.00,8.08,4.97,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         224,2558D3,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,40.11,40.11,40.11,180.00,0.00,8.08,4.97,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         225,ZONE-FCU-003 INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,80.00,80.00,80.00,0.00,90.00,80.00,1.00,0.00,ZONE-FCU-003 INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,         226,235FEE,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,18.16,18.16,18.16,90.00,90.00,4.97,3.66,0.00,382E4E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         227,94B757,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,6.18,6.18,6.18,270.00,90.00,1.69,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.67,0.33,4
,         228,AADEC0,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,29.54,29.54,29.54,0.00,90.00,8.08,3.66,0.00,EE06C3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         229,F928F4,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,29.54,29.54,29.54,180.00,90.00,8.08,3.66,0.00,F928F4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         230,C8816F,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.98,11.98,11.98,270.00,90.00,3.28,3.66,0.00,D9ECFA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         231,CBC413,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,40.11,40.11,40.11,0.00,180.00,8.08,4.97,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         232,938241,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,40.11,40.11,40.11,180.00,0.00,8.08,4.97,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         233,ZONE-VAV-112 INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,80.00,80.00,80.00,0.00,90.00,80.00,1.00,0.00,ZONE-VAV-112 INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,         234,E48534,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.24,11.24,11.24,0.00,90.00,3.07,3.66,0.00,E48534,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         235,25014C,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,17.56,17.56,17.56,270.00,90.00,4.80,3.66,0.00,25014C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         236,51B654,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,17.56,17.56,17.56,90.00,90.00,4.80,3.66,0.00,51B654,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         237,6C7F5F,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,11.24,11.24,11.24,180.00,90.00,3.07,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,         238,D38F48,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,14.75,14.75,14.75,0.00,180.00,3.07,4.80,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         239,A0249B,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,14.75,14.75,14.75,180.00,0.00,3.07,4.80,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         240,ZONE-HTR-002 INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,4.00,4.00,4.00,0.00,90.00,4.00,1.00,0.00,ZONE-HTR-002 INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,         241,400F5E,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,11.24,11.24,11.24,180.00,90.00,3.07,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,         242,15F805,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,17.56,17.56,17.56,90.00,90.00,4.80,3.66,0.00,614C05,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         243,176D97,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.24,11.24,11.24,0.00,90.00,3.07,3.66,0.00,176D97,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         244,D94B49,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,17.56,17.56,17.56,270.00,90.00,4.80,3.66,0.00,D94B49,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         245,A2DD42,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,14.75,14.75,14.75,0.00,180.00,3.07,4.80,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         246,34F172,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,14.75,14.75,14.75,180.00,0.00,3.07,4.80,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         247,ZONE-HTR-003 INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,4.00,4.00,4.00,0.00,90.00,4.00,1.00,0.00,ZONE-HTR-003 INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,         248,D9ECFA,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.98,11.98,11.98,90.00,90.00,3.28,3.66,0.00,C8816F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         249,C8B155,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,22.81,22.81,22.81,0.00,90.00,6.24,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.59,0.41,4
,         250,DA1EA2,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.98,11.98,11.98,270.00,90.00,3.28,3.66,0.00,44D6DF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         251,FE12A2,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,22.81,22.81,22.81,180.00,90.00,6.24,3.66,0.00,FE12A2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         252,8EF9B2,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,20.43,20.43,20.43,0.00,180.00,6.24,3.28,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         253,9A0B43,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,20.43,20.43,20.43,180.00,0.00,6.24,3.28,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         254,ZONE-VAV-104 INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,41.00,41.00,41.00,0.00,90.00,41.00,1.00,0.00,ZONE-VAV-104 INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,         255,44D6DF,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.98,11.98,11.98,90.00,90.00,3.28,3.66,0.00,DA1EA2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         256,764FC8,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.98,11.98,11.98,270.00,90.00,3.28,3.66,0.00,764FC8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         257,440DD9,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,14.82,14.82,14.82,180.00,90.00,4.05,3.66,0.00,440DD9,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         258,E8B018,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,14.82,14.82,14.82,0.00,90.00,4.05,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
,         259,A548BB,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,13.27,13.27,13.27,0.00,180.00,4.05,3.28,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         260,7448EF,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,13.27,13.27,13.27,180.00,0.00,4.05,3.28,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         261,ZONE-VAV-116 INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,27.00,27.00,27.00,0.00,90.00,27.00,1.00,0.00,ZONE-VAV-116 INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,         262,66A10F,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,17.51,17.51,17.51,270.00,90.00,4.80,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.53,0.47,4
,         263,73DDDD,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,34.93,34.93,34.93,90.00,90.00,9.55,3.66,0.00,FBE89A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         264,12EC3B,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,25.36,25.36,25.36,0.00,90.00,6.93,3.66,0.00,12EC3B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         265,6E56C5,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,25.36,25.36,25.36,180.00,90.00,6.93,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,         266,911903,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,17.42,17.42,17.42,270.00,90.00,4.75,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.52,0.48,4
,         267,C926C3,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,66.22,66.22,66.22,0.00,180.00,6.93,9.55,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         268,7886FD,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,66.22,66.22,66.22,180.00,0.00,6.93,9.55,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         269,ZONE-VAV-108 INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,132.00,132.00,132.00,0.00,90.00,132.00,1.00,0.00,ZONE-VAV-108 INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,         270,1A6790,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,12.68,12.68,12.68,0.00,90.00,3.47,3.66,0.00,11AAD7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         271,B08716,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,34.93,34.93,34.93,90.00,90.00,9.55,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
,         272,3FC302,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,25.36,25.36,25.36,180.00,90.00,6.93,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,         273,FBE89A,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,34.93,34.93,34.93,270.00,90.00,9.55,3.66,0.00,73DDDD,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         274,E9C11B,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,12.68,12.68,12.68,0.00,90.00,3.47,3.66,0.00,E9C11B,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         275,6121F5,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,66.22,66.22,66.22,0.00,180.00,6.93,9.55,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         276,F9D64D,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,66.22,66.22,66.22,180.00,0.00,6.93,9.55,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         277,ZONE-FCU-002 INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,132.00,132.00,132.00,0.00,90.00,132.00,1.00,0.00,ZONE-FCU-002 INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,         278,B68F46,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,13.38,13.38,13.38,90.00,90.00,3.66,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.61,0.39,4
,         279,11AAD7,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,12.68,12.68,12.68,180.00,90.00,3.47,3.66,0.00,1A6790,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         280,411D93,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,12.68,12.68,12.68,0.00,90.00,3.47,3.66,0.00,4EECD4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         281,C3DAF3,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,13.38,13.38,13.38,270.00,90.00,3.66,3.66,0.00,C3DAF3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         282,578A99,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,12.68,12.68,12.68,0.00,180.00,3.47,3.66,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         283,C39C80,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,12.68,12.68,12.68,180.00,0.00,3.47,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         284,ZONE-HTR-004 INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,4.00,4.00,4.00,0.00,90.00,4.00,1.00,0.00,ZONE-HTR-004 INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,         285,E7C033,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,13.38,13.38,13.38,90.00,90.00,3.66,3.66,0.00,E7C033,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         286,7336D1,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,22.85,22.85,22.85,180.00,90.00,6.25,3.66,0.00,12D00F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         287,613051,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,37.63,37.63,37.63,180.00,90.00,10.29,3.66,0.00,613051,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         288,B28752,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,5.85,5.85,5.85,270.00,90.00,1.60,3.66,0.00,682AE4,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         289,50F125,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.24,11.24,11.24,180.00,90.00,3.07,3.66,0.00,50F125,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         290,EC5B53,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,5.85,5.85,5.85,90.00,90.00,1.60,3.66,0.00,EC5B53,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         291,5B45AC,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,5.85,5.85,5.85,270.00,90.00,1.60,3.66,0.00,BE17CF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         292,B6AA34,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,5.85,5.85,5.85,90.00,90.00,1.60,3.66,0.00,AEF218,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         293,5FED71,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,7.06,7.06,7.06,180.00,90.00,1.93,3.66,0.00,E65CC2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         294,41CB0D,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,13.38,13.38,13.38,270.00,90.00,3.66,3.66,0.00,6650B6,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         295,C4EAC7,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.24,11.24,11.24,180.00,90.00,3.07,3.66,0.00,C4EAC7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         296,32D862,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.98,11.98,11.98,90.00,90.00,3.28,3.66,0.00,32D862,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         297,EC4B77,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,22.44,22.44,22.44,0.00,90.00,6.13,3.66,0.00,EC4B77,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         298,9F2596,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,25.36,25.36,25.36,0.00,90.00,6.93,3.66,0.00,9F2596,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         299,C0548F,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.98,11.98,11.98,270.00,90.00,3.28,3.66,0.00,C0548F,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         300,AC7D3A,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.24,11.24,11.24,0.00,90.00,3.07,3.66,0.00,AC7D3A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         301,FDB90A,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,14.82,14.82,14.82,0.00,90.00,4.05,3.66,0.00,FDB90A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         302,A7734E,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,11.24,11.24,11.24,0.00,90.00,3.07,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
,         303,BB7D9D,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,22.85,22.85,22.85,0.00,90.00,6.25,3.66,0.00,EEFE64,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         304,9EFFD7,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,13.94,13.94,13.94,180.00,90.00,3.81,3.66,0.00,9EFFD7,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         305,545D10,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,25.36,25.36,25.36,180.00,90.00,6.93,3.66,0.00,545D10,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         306,ED55AF,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,12.68,12.68,12.68,180.00,90.00,3.47,3.66,0.00,ED55AF,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         307,9228AB,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,32.42,32.42,32.42,180.00,90.00,8.86,3.66,0.00,16CCC8,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         308,7C8314,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,29.54,29.54,29.54,0.00,90.00,8.08,3.66,0.00,7C8314,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         309,4B5644,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,22.81,22.81,22.81,0.00,90.00,6.24,3.66,0.00,4B5644,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         310,A7B143,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,14.12,14.12,14.12,0.00,90.00,3.86,3.66,0.00,EFD467,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         311,5EF201,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,13.38,13.38,13.38,90.00,90.00,3.66,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.56,0.44,4
,         312,E03EB1,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,11.24,11.24,11.24,180.00,90.00,3.07,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
,         313,6E7096,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,11.24,11.24,11.24,180.00,90.00,3.07,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
,         314,4BAEC9,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,13.38,13.38,13.38,270.00,90.00,3.66,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.51,0.49,4
,         315,18E261,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,85.95,85.95,85.95,0.00,180.00,12.40,6.93,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         316,AF8B97,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,89.60,89.60,89.60,0.00,180.00,24.50,3.66,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         317,47E9DA,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,4.92,4.92,4.92,0.00,180.00,3.07,1.60,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         318,DDA518,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,4.92,4.92,4.92,0.00,180.00,3.07,1.60,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         319,293168,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,39.48,39.48,39.48,0.00,180.00,10.80,3.66,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         320,557B97,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,89.60,89.60,89.60,180.00,0.00,24.50,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         321,235A4C,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,85.95,85.95,85.95,180.00,0.00,12.40,6.93,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         322,9ECAFE,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,39.48,39.48,39.48,180.00,0.00,10.80,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         323,7B05BB,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,4.92,4.92,4.92,180.00,0.00,3.07,1.60,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         324,1A0C32,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,4.92,4.92,4.92,180.00,0.00,3.07,1.60,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         325,ZONE-VAV-CORRIDOR INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,450.00,450.00,450.00,0.00,90.00,450.00,1.00,0.00,ZONE-VAV-CORRIDOR INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,         326,80447C,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.98,11.98,11.98,90.00,90.00,3.28,3.66,0.00,E35167,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         327,EF5E5E,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,57.41,57.41,57.41,180.00,90.00,15.70,3.66,0.00,F54B0E,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         328,233F0C,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,57.41,57.41,57.41,0.00,90.00,15.70,3.66,0.00,AB2C94,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         329,BABCA7,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,11.98,11.98,11.98,270.00,90.00,3.28,3.66,0.00,5B24F3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         330,FEC5CC,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,51.43,51.43,51.43,0.00,180.00,15.70,3.28,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         331,3D184F,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,51.43,51.43,51.43,0.00,0.00,15.70,3.28,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         332,ZONE-VAV-133 INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,29.00,29.00,29.00,0.00,90.00,29.00,1.00,0.00,ZONE-VAV-133 INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,         333,20AB88,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,13.94,13.94,13.94,0.00,90.00,3.81,3.66,0.00,20AB88,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         334,1FE363,Wall,,CTF - ConductionTransferFunction,NONRES EXT WALL,0.323,0.308,,17.56,17.56,17.56,90.00,90.00,4.80,3.66,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,         335,6849BA,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,13.94,13.94,13.94,180.00,90.00,3.81,3.66,0.00,1596A2,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         336,996444,Wall,,CTF - ConductionTransferFunction,INT WALL,6.299,3.242,,17.56,17.56,17.56,270.00,90.00,4.80,3.66,0.00,592F78,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,         337,AA54F3,Floor,,CTF - ConductionTransferFunction,NONRES FLOOR,3.212,1.804,,18.29,18.29,18.29,0.00,180.00,3.81,4.80,0.00,Ground,N/A-Ground,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,         338,D315F4,Roof,,CTF - ConductionTransferFunction,NONRES ROOF,0.153,0.148,,18.29,18.29,18.29,180.00,0.00,3.81,4.80,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,         339,ZONE-VAV-107 INTERNALMASS,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,37.00,37.00,37.00,0.00,90.00,37.00,1.00,0.00,ZONE-VAV-107 INTERNALMASS,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,TYPICAL SUMMER WEEK,WeatherFileRunPeriod,08/01/2011,08/05/2011,Monday,5,Use RunPeriod Specified Day,No,No,No,Yes,Yes


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,           1,NEW YEARS DAY,Holiday,InputFile,01/01,1
,           2,VETERANS DAY,Holiday,InputFile,11/11,1
,           3,CHRISTMAS,Holiday,InputFile,12/25,1
,           4,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,           5,MLK DAY,Holiday,InputFile,01/17,1
,           6,PRESIDENTS DAY,Holiday,InputFile,02/21,1
,           7,MEMORIAL DAY,Holiday,InputFile,05/30,1
,           8,LABOR DAY,Holiday,InputFile,09/05,1
,           9,COLUMBUS DAY,Holiday,InputFile,10/10,1
,          10,THANKSGIVING,Holiday,InputFile,11/24,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,Yes,InputFile,03/13,11/06


Environment:WarmupDays

,,NumberofWarmupDays
,           1,25


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,ZONE-VAV-143,RunPeriod: TYPICAL SUMMER WEEK,7.8228824933E-002,0.2600729926,Pass,Pass,7.5386514196E-003,4.6020058964E-002,Pass,Pass
,           2,ZONE-VAV-142,RunPeriod: TYPICAL SUMMER WEEK,8.6211484135E-002,0.2915174705,Pass,Pass,9.0917354759E-003,4.5162488858E-002,Pass,Pass
,           3,ZONE-HTR-001,RunPeriod: TYPICAL SUMMER WEEK,0.1233290712,8.2112320882E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,           4,ZONE-VAV-136,RunPeriod: TYPICAL SUMMER WEEK,7.3318353040E-002,0.2370143893,Pass,Pass,8.4022645410E-003,4.4622863051E-002,Pass,Pass
,           5,ZONE-VAV-127B,RunPeriod: TYPICAL SUMMER WEEK,4.7920185534E-002,0.1743744196,Pass,Pass,9.9669013137E-003,7.4393133408E-002,Pass,Pass
,           6,ZONE-VAV-127A,RunPeriod: TYPICAL SUMMER WEEK,3.8677224237E-002,0.1302423186,Pass,Pass,8.9354219059E-003,6.6873131413E-002,Pass,Pass
,           7,ZONE-VAV-131,RunPeriod: TYPICAL SUMMER WEEK,3.8105013359E-002,0.1346271541,Pass,Pass,7.8786942896E-003,6.4056156938E-002,Pass,Pass
,           8,ZONE-VAV-129,RunPeriod: TYPICAL SUMMER WEEK,3.7015321241E-002,0.1292140838,Pass,Pass,7.9507269518E-003,6.5351690249E-002,Pass,Pass
,           9,ZONE-VAV-150,RunPeriod: TYPICAL SUMMER WEEK,4.3372995520E-002,0.1697273211,Pass,Pass,7.6350471540E-003,5.7880821765E-002,Pass,Pass
,          10,ZONE-VAV-123A,RunPeriod: TYPICAL SUMMER WEEK,4.1148799007E-002,0.1498059233,Pass,Pass,8.3967387347E-003,6.6459206024E-002,Pass,Pass
,          11,ZONE-VAV-123B,RunPeriod: TYPICAL SUMMER WEEK,4.0513452519E-002,0.1474887140,Pass,Pass,8.2715666702E-003,6.6502073867E-002,Pass,Pass
,          12,ZONE-SERVER,RunPeriod: TYPICAL SUMMER WEEK,6.6538320614E-003,8.5550203231E-003,Fail,Fail,0.0000000000,0.0000000000,Pass,Pass
,          13,ZONE-VAV-118,RunPeriod: TYPICAL SUMMER WEEK,3.6636507484E-002,0.1156627679,Pass,Pass,8.1387138722E-003,6.4794830598E-002,Pass,Pass
,          14,ZONE-VAV-120,RunPeriod: TYPICAL SUMMER WEEK,3.4497032548E-002,0.1198088300,Pass,Pass,7.6722172229E-003,6.3603606666E-002,Pass,Pass
,          15,ZONE-VAV-119,RunPeriod: TYPICAL SUMMER WEEK,3.3503375421E-002,0.1167709650,Pass,Pass,7.6669039402E-003,6.3621122902E-002,Pass,Pass
,          16,ZONE-VAV-RESTROOM,RunPeriod: TYPICAL SUMMER WEEK,0.1164051857,0.5408918743,Fail,Fail,6.6129224224E-003,8.2040848174E-002,Pass,Pass
,          17,ZONE-AHU-004,RunPeriod: TYPICAL SUMMER WEEK,5.0911594131E-002,0.1824975103,Pass,Pass,7.9979701393E-003,6.7693010825E-002,Pass,Pass
,          18,ZONE-VAV-102,RunPeriod: TYPICAL SUMMER WEEK,3.9955659927E-002,0.1321295190,Pass,Pass,8.5288922537E-003,6.4469792305E-002,Pass,Pass
,          19,ZONE-FCU-001,RunPeriod: TYPICAL SUMMER WEEK,7.7349410993E-003,7.5003288596E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,          20,ZONE-AHU-002,RunPeriod: TYPICAL SUMMER WEEK,4.4437760542E-002,0.1675558382,Pass,Pass,9.5288880499E-003,6.8583606572E-002,Pass,Pass
,          21,ZONE-VAV-105,RunPeriod: TYPICAL SUMMER WEEK,4.3500079668E-002,0.1324732652,Pass,Pass,9.8944046712E-003,7.8999580250E-002,Pass,Pass
,          22,ZONE-FCU-003,RunPeriod: TYPICAL SUMMER WEEK,1.0979259524E-002,1.0352299061E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,          23,ZONE-VAV-112,RunPeriod: TYPICAL SUMMER WEEK,5.8979113619E-002,0.2260231394,Pass,Pass,7.8256452748E-003,6.9004099281E-002,Pass,Pass
,          24,ZONE-HTR-002,RunPeriod: TYPICAL SUMMER WEEK,1.2449307636E-002,9.0041296495E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,          25,ZONE-HTR-003,RunPeriod: TYPICAL SUMMER WEEK,1.5234479710E-002,1.0058198871E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,          26,ZONE-VAV-104,RunPeriod: TYPICAL SUMMER WEEK,3.0223195062E-002,8.9389078249E-002,Pass,Pass,8.5896416704E-003,6.5634551662E-002,Pass,Pass
,          27,ZONE-VAV-116,RunPeriod: TYPICAL SUMMER WEEK,2.7666659705E-002,8.4143667142E-002,Pass,Pass,8.8008456611E-003,6.5439183386E-002,Pass,Pass
,          28,ZONE-VAV-108,RunPeriod: TYPICAL SUMMER WEEK,5.1128579959E-002,0.1820664495,Pass,Pass,8.3930640493E-003,6.9127668353E-002,Pass,Pass
,          29,ZONE-FCU-002,RunPeriod: TYPICAL SUMMER WEEK,9.7163108330E-003,8.0001899419E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,          30,ZONE-HTR-004,RunPeriod: TYPICAL SUMMER WEEK,1.1476065586E-002,9.3325422810E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,          31,ZONE-VAV-CORRIDOR,RunPeriod: TYPICAL SUMMER WEEK,2.6013853128E-002,8.1947293022E-002,Pass,Pass,8.2799604216E-003,6.3592939800E-002,Pass,Pass
,          32,ZONE-VAV-133,RunPeriod: TYPICAL SUMMER WEEK,3.6108423779E-002,0.1005506415,Pass,Pass,7.6800776465E-003,6.4348869649E-002,Pass,Pass
,          33,ZONE-VAV-107,RunPeriod: TYPICAL SUMMER WEEK,3.7525323080E-002,0.1221287946,Pass,Pass,8.0188126277E-003,6.7012600501E-002,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,PASCO ANN HTG 99.6% CONDNS DB,-14.00,0.00,-14.00,Wetbulb [C],2.50,310.00
,PASCO ANN CLG .4% CONDNS DB=>MWB,37.50,17.80,21.10,Wetbulb [C],3.10,330.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,892F39,NONRES EXT WALL,0.07,0.308,0.323,12.08,9.10,180.00,90.00,S
,306A57,NONRES EXT WALL,0.07,0.308,0.323,11.52,8.55,270.00,90.00,W
,859248,NONRES FLOOR,0.30,2.112,3.212,10.40,10.40,0.00,180.00,
,E3B375,NONRES ROOF,0.30,0.149,0.153,10.40,10.40,180.00,0.00,
,F4C73D,NONRES EXT WALL,0.07,0.308,0.323,36.33,22.12,270.00,90.00,W
,684101,NONRES EXT WALL,0.07,0.308,0.323,23.41,14.59,270.00,90.00,W
,1EA868,NONRES FLOOR,0.30,2.112,3.212,21.14,21.14,0.00,180.00,
,7A29A9,NONRES FLOOR,0.30,2.112,3.212,32.79,32.79,0.00,180.00,
,E445B3,NONRES ROOF,0.30,0.149,0.153,32.79,32.79,180.00,0.00,
,EA85FB,NONRES ROOF,0.30,0.149,0.153,21.14,21.14,180.00,0.00,
,EF17CF,NONRES EXT WALL,0.07,0.308,0.323,13.38,8.73,270.00,90.00,W
,8C9FFC,NONRES FLOOR,0.30,2.112,3.212,12.08,12.08,0.00,180.00,
,E7AC3C,NONRES ROOF,0.30,0.149,0.153,12.08,12.08,180.00,0.00,
,90C1F9,NONRES EXT WALL,0.07,0.308,0.323,12.08,9.10,0.00,90.00,N
,733EC4,NONRES EXT WALL,0.07,0.308,0.323,12.26,9.29,270.00,90.00,W
,5A08A4,NONRES FLOOR,0.30,2.112,3.212,11.07,11.07,0.00,180.00,
,52716F,NONRES ROOF,0.30,0.149,0.153,11.07,11.07,180.00,0.00,
,635A3D,NONRES EXT WALL,0.07,0.308,0.323,76.55,46.82,180.00,90.00,S
,274C9F,NONRES FLOOR,0.30,2.112,3.212,276.44,276.44,0.00,180.00,
,B10E1D,NONRES ROOF,0.30,0.149,0.153,276.44,276.44,180.00,0.00,
,9981B3,NONRES EXT WALL,0.07,0.308,0.323,76.55,46.82,0.00,90.00,N
,881D78,NONRES FLOOR,0.30,2.112,3.212,17.14,17.14,0.00,180.00,
,16A946,NONRES FLOOR,0.30,2.112,3.212,209.46,209.46,0.00,180.00,
,15DF76,NONRES ROOF,0.30,0.149,0.153,209.46,209.46,0.00,0.00,
,86AD10,NONRES ROOF,0.30,0.149,0.153,17.14,17.14,0.00,0.00,
,C98507,NONRES EXT WALL,0.07,0.308,0.323,14.12,14.12,0.00,90.00,N
,3ADC24,NONRES FLOOR,0.30,2.112,3.212,12.94,12.94,0.00,180.00,
,176AFD,NONRES ROOF,0.30,0.149,0.153,12.94,12.94,180.00,0.00,
,C41D2A,NONRES FLOOR,0.30,2.112,3.212,38.34,38.34,0.00,180.00,
,85F9F8,NONRES ROOF,0.30,0.149,0.153,38.34,38.34,180.00,0.00,
,E216E1,NONRES EXT WALL,0.07,0.308,0.323,11.52,8.55,90.00,90.00,E
,DB36E1,NONRES EXT WALL,0.07,0.308,0.323,14.12,11.15,180.00,90.00,S
,7C2DB1,NONRES FLOOR,0.30,2.112,3.212,12.36,12.36,0.00,180.00,
,6B588F,NONRES FLOOR,0.30,2.112,3.212,12.16,12.16,0.00,180.00,
,512EA5,NONRES ROOF,0.30,0.149,0.153,12.16,12.16,180.00,0.00,
,666EEF,NONRES ROOF,0.30,0.149,0.153,12.36,12.36,180.00,0.00,
,E43ECA,NONRES EXT WALL,0.07,0.308,0.323,17.84,17.84,0.00,90.00,N
,D9B477,NONRES EXT WALL,0.07,0.308,0.323,12.26,12.26,270.00,90.00,W
,E9F1CE,NONRES FLOOR,0.30,2.112,3.212,65.16,65.16,0.00,180.00,
,3E6305,NONRES ROOF,0.30,0.149,0.153,65.16,65.16,180.00,0.00,
,F37653,NONRES EXT WALL,0.07,0.308,0.323,18.77,18.77,180.00,90.00,S
,985883,NONRES FLOOR,0.30,2.112,3.212,68.55,68.55,0.00,180.00,
,7C7576,NONRES ROOF,0.30,0.149,0.153,68.55,68.55,180.00,0.00,
,DBA231,NONRES EXT WALL,0.07,0.308,0.323,12.54,12.54,90.00,90.00,E
,7F8356,NONRES EXT WALL,0.07,0.308,0.323,24.81,24.81,270.00,90.00,W
,7DD26E,NONRES EXT WALL,0.07,0.308,0.323,7.34,7.34,180.00,90.00,S
,F1CECA,NONRES EXT WALL,0.07,0.308,0.323,60.39,60.39,0.00,90.00,N
,C96E03,NONRES FLOOR,0.30,2.112,3.212,10.71,10.71,0.00,180.00,
,193048,NONRES FLOOR,0.30,2.112,3.212,90.78,90.78,0.00,180.00,
,484644,NONRES ROOF,0.30,0.149,0.153,90.78,90.78,180.00,0.00,
,2D01E7,NONRES ROOF,0.30,0.149,0.153,10.71,10.71,180.00,0.00,
,9E2A14,NONRES FLOOR,0.30,2.112,3.212,62.53,62.53,0.00,180.00,
,8C557E,NONRES ROOF,0.30,0.149,0.153,62.53,62.53,180.00,0.00,
,622CD2,NONRES FLOOR,0.30,2.112,3.212,10.47,10.47,0.00,180.00,
,E14A94,NONRES ROOF,0.30,0.149,0.153,10.47,10.47,180.00,0.00,
,5E61F0,NONRES FLOOR,0.30,2.112,3.212,10.47,10.47,0.00,180.00,
,A8A1BD,NONRES ROOF,0.30,0.149,0.153,10.47,10.47,180.00,0.00,
,6674C1,NONRES EXT WALL,0.07,0.308,0.323,12.26,12.26,90.00,90.00,E
,4D5491,NONRES EXT WALL,0.07,0.308,0.323,11.43,11.43,180.00,90.00,S
,75AEE2,NONRES FLOOR,0.30,2.112,3.212,10.47,10.47,0.00,180.00,
,E61CB7,NONRES ROOF,0.30,0.149,0.153,10.47,10.47,180.00,0.00,
,D7B866,NONRES EXT WALL,0.07,0.308,0.323,36.33,36.33,90.00,90.00,E
,725AEB,NONRES EXT WALL,0.07,0.308,0.323,56.49,56.49,0.00,90.00,N
,8D107B,NONRES EXT WALL,0.07,0.308,0.323,21.37,21.37,180.00,90.00,S
,AD9FC0,NONRES FLOOR,0.30,2.112,3.212,153.37,153.37,0.00,180.00,
,9D1F0B,NONRES ROOF,0.30,0.149,0.153,153.37,153.37,180.00,0.00,
,E7C1F5,NONRES EXT WALL,0.07,0.308,0.323,22.85,9.10,180.00,90.00,S
,562566,NONRES EXT WALL,0.07,0.308,0.323,25.36,25.36,180.00,90.00,S
,7062EF,NONRES FLOOR,0.30,2.112,3.212,56.74,56.74,0.00,180.00,
,B72BFF,NONRES FLOOR,0.30,2.112,3.212,39.99,39.99,0.00,180.00,
,8CD437,NONRES ROOF,0.30,0.149,0.153,39.99,39.99,180.00,0.00,
,64FE33,NONRES ROOF,0.30,0.149,0.153,56.74,56.74,180.00,0.00,
,8B13EA,NONRES FLOOR,0.30,2.112,3.212,22.72,22.72,0.00,180.00,
,85A334,NONRES ROOF,0.30,0.149,0.153,22.72,22.72,180.00,0.00,
,7CBF6F,NONRES EXT WALL,0.07,0.308,0.323,48.87,48.87,90.00,90.00,E
,5DEF25,NONRES EXT WALL,0.07,0.308,0.323,48.87,48.87,0.00,90.00,N
,BD79B0,NONRES EXT WALL,0.07,0.308,0.323,48.87,48.87,180.00,90.00,S
,9681B4,NONRES FLOOR,0.30,2.112,3.212,178.50,178.50,0.00,180.00,
,AC1002,NONRES ROOF,0.30,0.149,0.153,178.50,178.50,180.00,0.00,
,728810,NONRES EXT WALL,0.07,0.308,0.323,11.52,11.52,270.00,90.00,W
,42FD5E,NONRES EXT WALL,0.07,0.308,0.323,29.64,11.37,180.00,90.00,S
,9FC230,NONRES EXT WALL,0.07,0.308,0.323,17.37,17.37,90.00,90.00,E
,ED8362,NONRES EXT WALL,0.07,0.308,0.323,21.93,21.93,180.00,90.00,S
,DB9DEC,NONRES FLOOR,0.30,2.112,3.212,49.38,49.38,0.00,180.00,
,F61AAB,NONRES FLOOR,0.30,2.112,3.212,28.47,28.47,0.00,180.00,
,6F02EB,NONRES FLOOR,0.30,2.112,3.212,12.97,12.97,0.00,180.00,
,E2E7CC,NONRES ROOF,0.30,0.149,0.153,12.97,12.97,180.00,0.00,
,A6D9B8,NONRES ROOF,0.30,0.149,0.153,49.38,49.38,180.00,0.00,
,5A4015,NONRES ROOF,0.30,0.149,0.153,28.47,28.47,180.00,0.00,
,3800AA,NONRES EXT WALL,0.07,0.308,0.323,18.16,18.16,270.00,90.00,W
,1AF671,NONRES EXT WALL,0.07,0.308,0.323,29.54,29.54,0.00,90.00,N
,EE4EDD,NONRES FLOOR,0.30,2.112,3.212,40.11,40.11,0.00,180.00,
,2558D3,NONRES ROOF,0.30,0.149,0.153,40.11,40.11,180.00,0.00,
,94B757,NONRES EXT WALL,0.07,0.308,0.323,6.18,6.18,270.00,90.00,W
,CBC413,NONRES FLOOR,0.30,2.112,3.212,40.11,40.11,0.00,180.00,
,938241,NONRES ROOF,0.30,0.149,0.153,40.11,40.11,180.00,0.00,
,6C7F5F,NONRES EXT WALL,0.07,0.308,0.323,11.24,11.24,180.00,90.00,S
,D38F48,NONRES FLOOR,0.30,2.112,3.212,14.75,14.75,0.00,180.00,
,A0249B,NONRES ROOF,0.30,0.149,0.153,14.75,14.75,180.00,0.00,
,400F5E,NONRES EXT WALL,0.07,0.308,0.323,11.24,11.24,180.00,90.00,S
,A2DD42,NONRES FLOOR,0.30,2.112,3.212,14.75,14.75,0.00,180.00,
,34F172,NONRES ROOF,0.30,0.149,0.153,14.75,14.75,180.00,0.00,
,C8B155,NONRES EXT WALL,0.07,0.308,0.323,22.81,22.81,0.00,90.00,N
,8EF9B2,NONRES FLOOR,0.30,2.112,3.212,20.43,20.43,0.00,180.00,
,9A0B43,NONRES ROOF,0.30,0.149,0.153,20.43,20.43,180.00,0.00,
,E8B018,NONRES EXT WALL,0.07,0.308,0.323,14.82,14.82,0.00,90.00,N
,A548BB,NONRES FLOOR,0.30,2.112,3.212,13.27,13.27,0.00,180.00,
,7448EF,NONRES ROOF,0.30,0.149,0.153,13.27,13.27,180.00,0.00,
,66A10F,NONRES EXT WALL,0.07,0.308,0.323,17.51,17.51,270.00,90.00,W
,6E56C5,NONRES EXT WALL,0.07,0.308,0.323,25.36,25.36,180.00,90.00,S
,911903,NONRES EXT WALL,0.07,0.308,0.323,17.42,17.42,270.00,90.00,W
,C926C3,NONRES FLOOR,0.30,2.112,3.212,66.22,66.22,0.00,180.00,
,7886FD,NONRES ROOF,0.30,0.149,0.153,66.22,66.22,180.00,0.00,
,B08716,NONRES EXT WALL,0.07,0.308,0.323,34.93,34.93,90.00,90.00,E
,3FC302,NONRES EXT WALL,0.07,0.308,0.323,25.36,25.36,180.00,90.00,S
,6121F5,NONRES FLOOR,0.30,2.112,3.212,66.22,66.22,0.00,180.00,
,F9D64D,NONRES ROOF,0.30,0.149,0.153,66.22,66.22,180.00,0.00,
,B68F46,NONRES EXT WALL,0.07,0.308,0.323,13.38,13.38,90.00,90.00,E
,578A99,NONRES FLOOR,0.30,2.112,3.212,12.68,12.68,0.00,180.00,
,C39C80,NONRES ROOF,0.30,0.149,0.153,12.68,12.68,180.00,0.00,
,A7734E,NONRES EXT WALL,0.07,0.308,0.323,11.24,11.24,0.00,90.00,N
,5EF201,NONRES EXT WALL,0.07,0.308,0.323,13.38,13.38,90.00,90.00,E
,E03EB1,NONRES EXT WALL,0.07,0.308,0.323,11.24,11.24,180.00,90.00,S
,6E7096,NONRES EXT WALL,0.07,0.308,0.323,11.24,11.24,180.00,90.00,S
,4BAEC9,NONRES EXT WALL,0.07,0.308,0.323,13.38,13.38,270.00,90.00,W
,18E261,NONRES FLOOR,0.30,2.112,3.212,85.95,85.95,0.00,180.00,
,AF8B97,NONRES FLOOR,0.30,2.112,3.212,89.60,89.60,0.00,180.00,
,47E9DA,NONRES FLOOR,0.30,2.112,3.212,4.92,4.92,0.00,180.00,
,DDA518,NONRES FLOOR,0.30,2.112,3.212,4.92,4.92,0.00,180.00,
,293168,NONRES FLOOR,0.30,2.112,3.212,39.48,39.48,0.00,180.00,
,557B97,NONRES ROOF,0.30,0.149,0.153,89.60,89.60,180.00,0.00,
,235A4C,NONRES ROOF,0.30,0.149,0.153,85.95,85.95,180.00,0.00,
,9ECAFE,NONRES ROOF,0.30,0.149,0.153,39.48,39.48,180.00,0.00,
,7B05BB,NONRES ROOF,0.30,0.149,0.153,4.92,4.92,180.00,0.00,
,1A0C32,NONRES ROOF,0.30,0.149,0.153,4.92,4.92,180.00,0.00,
,FEC5CC,NONRES FLOOR,0.30,2.112,3.212,51.43,51.43,0.00,180.00,
,3D184F,NONRES ROOF,0.30,0.149,0.153,51.43,51.43,0.00,0.00,
,1FE363,NONRES EXT WALL,0.07,0.308,0.323,17.56,17.56,90.00,90.00,E
,AA54F3,NONRES FLOOR,0.30,2.112,3.212,18.29,18.29,0.00,180.00,
,D315F4,NONRES ROOF,0.30,0.149,0.153,18.29,18.29,180.00,0.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,7D8686,WINDOW U 0.57 SHGC 0.39,2.97,0.00,0.00,2.97,2.97,3.045,0.428,0.308,,,No,892F39,180.00,90.00,S
,AB6E80,WINDOW U 0.57 SHGC 0.39,2.97,0.00,0.00,2.97,2.97,3.045,0.428,0.308,,,No,306A57,270.00,90.00,W
,E29229,WINDOW U 0.57 SHGC 0.39,14.21,0.00,0.00,14.21,14.21,3.045,0.428,0.308,,,No,F4C73D,270.00,90.00,W
,C906BE,WINDOW U 0.57 SHGC 0.39,8.83,0.00,0.00,8.83,8.83,3.045,0.428,0.308,,,No,684101,270.00,90.00,W
,33A36A,WINDOW U 0.57 SHGC 0.39,4.65,0.00,0.00,4.65,4.65,3.045,0.428,0.308,,,No,EF17CF,270.00,90.00,W
,78FC5C,WINDOW U 0.57 SHGC 0.39,2.97,0.00,0.00,2.97,2.97,3.045,0.428,0.308,,,No,90C1F9,0.00,90.00,N
,BC6D57,WINDOW U 0.57 SHGC 0.39,2.97,0.00,0.00,2.97,2.97,3.045,0.428,0.308,,,No,733EC4,270.00,90.00,W
,EBF00E,WINDOW U 0.57 SHGC 0.39,29.73,0.00,0.00,29.73,29.73,3.045,0.428,0.308,,,No,635A3D,180.00,90.00,S
,86812D,WINDOW U 0.57 SHGC 0.39,29.73,0.00,0.00,29.73,29.73,3.045,0.428,0.308,,,No,9981B3,0.00,90.00,N
,SUB SURFACE 1,WINDOW U 0.57 SHGC 0.39,2.97,0.00,0.00,2.97,2.97,3.045,0.428,0.308,,,No,E216E1,90.00,90.00,E
,SUB SURFACE 2,WINDOW U 0.57 SHGC 0.39,2.97,0.00,0.00,2.97,2.97,3.045,0.428,0.308,,,No,DB36E1,180.00,90.00,S
,BC1285,WINDOW U 0.57 SHGC 0.39,13.75,0.00,0.00,13.75,13.75,3.045,0.428,0.308,,,No,E7C1F5,180.00,90.00,S
,20FDF2,WINDOW U 0.57 SHGC 0.39,18.27,0.00,0.00,18.27,18.27,3.045,0.428,0.308,,,No,42FD5E,180.00,90.00,S
,Total or Average,,,,,,136.99,3.045,0.428,0.308,,,,,,,
,North Total or Average,,,,,,32.70,3.045,0.428,0.308,,,,,,,
,Non-North Total or Average,,,,,,104.29,3.045,0.428,0.308,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,7D8686,,,,,,,1.00,1.00,1.00
,AB6E80,,,,,,,0.00,0.00,1.00
,E29229,,,,,,,0.00,0.00,1.00
,C906BE,,,,,,,0.00,0.00,1.00
,33A36A,,,,,,,0.00,0.00,1.00
,78FC5C,,,,,,,0.00,0.00,0.00
,BC6D57,,,,,,,0.00,0.00,1.00
,EBF00E,,,,,,,1.00,1.00,1.00
,86812D,,,,,,,0.00,0.00,0.00
,SUB SURFACE 1,,,,,,,1.00,1.00,0.00
,SUB SURFACE 2,,,,,,,1.00,1.00,1.00
,BC1285,,,,,,,1.00,1.00,1.00
,20FDF2,,,,,,,0.58,0.98,1.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [kWh]
,ZONE-VAV-CORRIDOR LIGHTS,ZONE-VAV-CORRIDOR,3.2800,224.88,737.59,General Lights,BLDG LIGHT SCH,0.00,0.00,0.00,0.0000,Y,0.00
,ZONE-VAV-102 LIGHTS,ZONE-VAV-102,3.2800,96.74,317.29,General Lights,BLDG LIGHT SCH ZONE-VAV-102,168.00,167.88,167.88,0.0000,Y,38.05
,ZONE-VAV-104 LIGHTS,ZONE-VAV-104,3.2800,20.43,67.02,General Lights,BLDG LIGHT SCH ZONE-VAV-104,168.00,167.88,167.88,0.0000,Y,8.04
,ZONE-VAV-105 LIGHTS,ZONE-VAV-105,3.2800,90.82,297.90,General Lights,BLDG LIGHT SCH ZONE-VAV-105,168.00,167.88,167.88,0.0000,Y,35.72
,ZONE-VAV-107 LIGHTS,ZONE-VAV-107,3.2800,18.29,59.99,General Lights,BLDG LIGHT SCH ZONE-VAV-107,168.00,167.88,167.88,0.0000,Y,7.19
