Program Version:,EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2022.07.26 12:19
,ZONE-VAV-108 LIGHTS,ZONE-VAV-108,3.2800,66.22,217.22,General Lights,BLDG LIGHT SCH ZONE-VAV-108,168.00,167.88,167.88,0.0000,Y,26.05
,ZONE-VAV-112 LIGHTS,ZONE-VAV-112,3.2800,40.11,131.56,General Lights,BLDG LIGHT SCH ZONE-VAV-112,168.00,167.88,167.88,0.0000,Y,15.78
,ZONE-VAV-116 LIGHTS,ZONE-VAV-116,3.2800,13.27,43.54,General Lights,BLDG LIGHT SCH ZONE-VAV-116,168.00,167.88,167.88,0.0000,Y,5.22
,ZONE-VAV-118 LIGHTS,ZONE-VAV-118,3.2800,62.53,205.10,General Lights,BLDG LIGHT SCH ZONE-VAV-118,168.00,167.88,167.88,0.0000,Y,24.60
,ZONE-VAV-119 LIGHTS,ZONE-VAV-119,3.2800,10.47,34.36,General Lights,BLDG LIGHT SCH ZONE-VAV-119,168.00,167.88,167.88,0.0000,Y,4.12
,ZONE-VAV-120 LIGHTS,ZONE-VAV-120,3.2800,10.47,34.36,General Lights,BLDG LIGHT SCH ZONE-VAV-120,168.00,167.88,167.88,0.0000,Y,4.12
,ZONE-VAV-123A LIGHTS,ZONE-VAV-123A,3.2800,65.16,213.71,General Lights,BLDG LIGHT SCH ZONE-VAV-123A,168.00,167.88,167.88,0.0000,Y,25.63
,ZONE-VAV-123B LIGHTS,ZONE-VAV-123B,3.2800,68.55,224.84,General Lights,BLDG LIGHT SCH ZONE-VAV-123B,168.00,167.88,167.88,0.0000,Y,26.96
,ZONE-VAV-127A LIGHTS,ZONE-VAV-127A,3.2800,226.60,743.25,General Lights,BLDG LIGHT SCH ZONE-VAV-127A,168.00,167.88,167.88,0.0000,Y,89.13
,ZONE-VAV-127B LIGHTS,ZONE-VAV-127B,3.2800,276.44,906.72,General Lights,BLDG LIGHT SCH ZONE-VAV-127B,168.00,167.88,167.88,0.0000,Y,108.73
,ZONE-VAV-129 LIGHTS,ZONE-VAV-129,3.2800,38.34,125.77,General Lights,BLDG LIGHT SCH ZONE-VAV-129,168.00,167.88,167.88,0.0000,Y,15.08
,ZONE-VAV-131 LIGHTS,ZONE-VAV-131,3.2800,12.94,42.46,General Lights,BLDG LIGHT SCH ZONE-VAV-131,168.00,167.88,167.88,0.0000,Y,5.09
,ZONE-VAV-133 LIGHTS,ZONE-VAV-133,3.2800,51.43,168.70,General Lights,BLDG LIGHT SCH ZONE-VAV-133,168.00,167.88,167.88,0.0000,Y,20.23
,ZONE-VAV-142 LIGHTS,ZONE-VAV-142,3.2800,53.93,176.89,General Lights,BLDG LIGHT SCH ZONE-VAV-142,168.00,167.88,167.88,0.0000,Y,21.21
,ZONE-VAV-143 LIGHTS,ZONE-VAV-143,3.2800,10.40,34.11,General Lights,BLDG LIGHT SCH ZONE-VAV-143,168.00,167.88,167.88,0.0000,Y,4.09
,ZONE-VAV-150 LIGHTS,ZONE-VAV-150,3.2800,24.52,80.41,General Lights,BLDG LIGHT SCH ZONE-VAV-150,168.00,167.88,167.88,0.0000,Y,9.64
,ZONE-AHU-002 LIGHTS,ZONE-AHU-002,3.2800,178.50,585.48,General Lights,BLDG LIGHT SCH,0.00,0.00,0.00,0.0000,Y,0.00
,ZONE-AHU-004 LIGHTS,ZONE-AHU-004,3.2800,153.37,503.06,General Lights,BLDG LIGHT SCH,0.00,0.00,0.00,0.0000,Y,0.00
,ZONE-SERVER LIGHTS,ZONE-SERVER,3.2800,101.49,332.90,General Lights,BLDG LIGHT SCH,0.00,0.00,0.00,0.0000,Y,0.00
,ZONE-FCU-001 LIGHTS,ZONE-FCU-001,3.2800,22.72,74.52,General Lights,BLDG LIGHT SCH,0.00,0.00,0.00,0.0000,Y,0.00
,ZONE-FCU-002 LIGHTS,ZONE-FCU-002,3.2800,66.22,217.22,General Lights,BLDG LIGHT SCH,0.00,0.00,0.00,0.0000,Y,0.00
,ZONE-FCU-003 LIGHTS,ZONE-FCU-003,3.2800,40.11,131.56,General Lights,BLDG LIGHT SCH,0.00,0.00,0.00,0.0000,Y,0.00
,ZONE-HTR-001 LIGHTS,ZONE-HTR-001,3.2800,12.08,39.61,General Lights,BLDG LIGHT SCH,0.00,0.00,0.00,0.0000,Y,0.00
,ZONE-HTR-002 LIGHTS,ZONE-HTR-002,3.2800,14.75,48.39,General Lights,BLDG LIGHT SCH,0.00,0.00,0.00,0.0000,Y,0.00
,ZONE-HTR-003 LIGHTS,ZONE-HTR-003,3.2800,14.75,48.39,General Lights,BLDG LIGHT SCH,0.00,0.00,0.00,0.0000,Y,0.00
,ZONE-HTR-004 LIGHTS,ZONE-HTR-004,3.2800,12.68,41.59,General Lights,BLDG LIGHT SCH,0.00,0.00,0.00,0.0000,Y,0.00
,ZONE-VAV-RESTROOM LIGHTS,ZONE-VAV-RESTROOM,0.0033,10.47,0.03,General Lights,BLDG LIGHT SCH,0.00,0.00,0.00,0.0000,Y,0.00
,ZONE-VAV-136 LIGHTS,ZONE-VAV-136,3.2800,11.07,36.31,General Lights,BLDG LIGHT SCH ZONE-VAV-136,168.00,167.88,167.88,0.0000,Y,4.35
,Interior Lighting Total,,3.2638,2120.79,6921.85,,,,,,,,499.03


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [kWh]
,Exterior Lighting Total,0.00,,,,,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,AHU-001 COOLC,Coil:Cooling:Water,76261.77,102589.48,73850.95,28738.53,0.72,-,9763.47,99.03
,AHU-002 COOLC,Coil:Cooling:Water,10908.99,15700.67,11318.64,4382.04,0.72,-,2891.27,29.32
,AHU-003 COOLC,Coil:Cooling:Water,16386.00,23289.71,16752.78,6536.93,0.72,-,4176.67,42.36
,AHU-004 COOLC,Coil:Cooling:Water,8232.14,11788.27,8494.28,3293.99,0.72,-,2143.67,21.74
,AHU-005 COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,58862.30,47128.41,11733.89,0.80,3.15,,
,FCU-001 COOLC,Coil:Cooling:DX:SingleSpeed,,1011.29,758.36,252.93,0.75,3.15,,
,FCU-002 COOLC,Coil:Cooling:DX:SingleSpeed,,7383.67,5911.77,1471.90,0.80,3.15,,
,FCU-003 COOLC,Coil:Cooling:DX:SingleSpeed,,4476.81,3584.38,892.43,0.80,3.15,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,AHU-005 COOLC DXCOIL,,56075.5,2.61,8.92,9.35,8.94
,FCU-001 COOLC,,973.8,2.72,9.27,9.75,9.49
,FCU-002 COOLC,,7034.1,2.61,8.92,9.35,8.94
,FCU-003 COOLC,,4264.9,2.61,8.92,9.35,8.94
ANSI/AHRI ratings account for supply air fan heat and electric power.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,AHU-005 COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,FCU-001 COOLC,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,FCU-002 COOLC,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,FCU-003 COOLC,Coil:Cooling:DX:SingleSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,FCU-001 HEATC,Coil:Heating:DX:SingleSpeed,1049.4,579.8,6.73,4
,FCU-002 HEATC,Coil:Heating:DX:SingleSpeed,7737.6,4309.4,6.73,4
,FCU-003 HEATC,Coil:Heating:DX:SingleSpeed,4691.4,2612.8,6.73,4
ANSI/AHRI ratings account for supply air fan heat and electric power.


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,ZONE-VAV-143 VAV BOX REHEAT COIL,Coil:Heating:Water,454.99,457.41,-
,ZONE-VAV-142 VAV BOX REHEAT COIL,Coil:Heating:Water,1595.50,1605.22,-
,ZONE-HTR-001 UNIT HEATER COIL,Coil:Heating:Electric,,433.78,1.00
,ZONE-VAV-136 VAV BOX REHEAT COIL,Coil:Heating:Water,469.40,471.87,-
,ZONE-VAV-127B VAV BOX REHEAT COIL,Coil:Heating:Water,1221.13,1228.27,-
,ZONE-VAV-127A VAV BOX REHEAT COIL,Coil:Heating:Water,1396.66,1404.50,-
,ZONE-VAV-131 VAV BOX REHEAT COIL,Coil:Heating:Water,72.14,72.55,-
,ZONE-VAV-129 VAV BOX REHEAT COIL,Coil:Heating:Water,0.00,0.00,-
,ZONE-VAV-150 VAV BOX REHEAT COIL,Coil:Heating:Water,403.08,405.30,-
,ZONE-VAV-123A VAV BOX REHEAT COIL,Coil:Heating:Water,0.00,0.00,-
,ZONE-VAV-123B VAV BOX REHEAT COIL,Coil:Heating:Water,0.00,0.00,-
,ZONE-VAV-118 VAV BOX REHEAT COIL,Coil:Heating:Water,0.00,0.00,-
,ZONE-VAV-120 VAV BOX REHEAT COIL,Coil:Heating:Water,0.00,0.00,-
,ZONE-VAV-119 VAV BOX REHEAT COIL,Coil:Heating:Water,0.00,0.00,-
,ZONE-VAV-RESTROOM VAV BOX REHEAT COIL,Coil:Heating:Water,0.00,0.00,-
,ZONE-VAV-102 VAV BOX REHEAT COIL,Coil:Heating:Water,749.74,754.05,-
,ZONE-VAV-105 VAV BOX REHEAT COIL,Coil:Heating:Water,1372.30,1379.65,-
,ZONE-VAV-112 VAV BOX REHEAT COIL,Coil:Heating:Water,0.00,0.00,-
,ZONE-HTR-002 UNIT HEATER COIL,Coil:Heating:Electric,,529.91,1.00
,ZONE-HTR-003 UNIT HEATER COIL,Coil:Heating:Electric,,529.91,1.00
,ZONE-VAV-104 VAV BOX REHEAT COIL,Coil:Heating:Water,62.92,63.28,-
,ZONE-VAV-116 VAV BOX REHEAT COIL,Coil:Heating:Water,103.87,104.42,-
,ZONE-VAV-108 VAV BOX REHEAT COIL,Coil:Heating:Water,394.85,397.11,-
,ZONE-HTR-004 UNIT HEATER COIL,Coil:Heating:Electric,,455.46,1.00
,ZONE-VAV-CORRIDOR VAV BOX REHEAT COIL,Coil:Heating:Water,446.93,449.56,-
,ZONE-VAV-133 VAV BOX REHEAT COIL,Coil:Heating:Water,0.00,0.00,-
,ZONE-VAV-107 VAV BOX REHEAT COIL,Coil:Heating:Water,147.37,148.19,-
,AHU-001 HEATC,Coil:Heating:Water,40119.78,29806.03,-
,AHU-002 HEATC,Coil:Heating:Water,5696.87,4193.72,-
,AHU-003 HEATC,Coil:Heating:Water,7973.07,5953.36,-
,AHU-004 HEATC,Coil:Heating:Water,4866.47,3454.31,-
,FCU-001 HEATC,Coil:Heating:DX:SingleSpeed,,1011.29,3.01
,FCU-001 HEAT PUMP DX SUPP HEATING COIL,Coil:Heating:Electric,,1262.28,1.00
,FCU-002 HEATC,Coil:Heating:DX:SingleSpeed,,7383.67,3.01
,FCU-002 HEAT PUMP DX SUPP HEATING COIL,Coil:Heating:Electric,,3679.21,1.00
,FCU-003 HEATC,Coil:Heating:DX:SingleSpeed,,4476.81,3.01
,FCU-003 HEAT PUMP DX SUPP HEATING COIL,Coil:Heating:Electric,,2228.32,1.00
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,ZONE-HTR-001 UNIT HEATERFAN,Fan:ConstantVolume,0.70,622.50,0.01,9.28,889.29,1.00,25.79,Unit Heater Fans,PASCO ANN HTG 99.6% CONDNS DB,
,ZONE-HTR-002 UNIT HEATERFAN,Fan:ConstantVolume,0.70,622.50,0.01,11.34,889.29,1.00,21.41,Unit Heater Fans,PASCO ANN HTG 99.6% CONDNS DB,
,ZONE-HTR-003 UNIT HEATERFAN,Fan:ConstantVolume,0.70,622.50,0.01,11.34,889.29,1.00,21.41,Unit Heater Fans,PASCO ANN HTG 99.6% CONDNS DB,
,ZONE-HTR-004 UNIT HEATERFAN,Fan:ConstantVolume,0.70,622.50,0.01,9.74,889.29,1.00,24.64,Unit Heater Fans,PASCO ANN HTG 99.6% CONDNS DB,
,AHU-001 FAN,Fan:VariableVolume,0.70,498.18,7.40,5266.45,711.68,1.00,1.48,General,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 15:35:00
,AHU-002 FAN,Fan:VariableVolume,0.70,1389.42,0.66,1317.68,1984.89,1.00,1.64,General,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00
,AHU-003 FAN,Fan:VariableVolume,0.70,1389.42,0.98,1947.00,1984.89,1.00,1.53,General,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 13:40:00
,AHU-004 FAN,Fan:VariableVolume,0.70,1389.42,0.50,988.85,1984.89,1.00,1.75,General,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00
,AHU-005 FAN,Fan:VariableVolume,0.70,1389.42,3.56,7058.00,1984.89,1.00,1.34,General,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00
,FCU-001 FAN,Fan:OnOff,0.60,270.90,0.05,21.52,451.50,1.00,8.14,General,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00
,FCU-002 FAN,Fan:OnOff,0.60,270.90,0.45,201.39,451.50,1.00,2.31,General,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00
,FCU-003 FAN,Fan:OnOff,0.60,270.90,0.27,122.11,451.50,1.00,2.79,General,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W]
,None,,,,,,,


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,None,,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,ZONE-VAV-143,1409.06,1409.06,135.49,0.139,0.139,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 16:25:00,21.11,21.11,0.00860,35.84,0.00921,0.009,0.00
,ZONE-VAV-142,7461.15,7461.15,138.35,0.734,0.734,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 17:10:00,21.11,21.11,0.00859,34.71,0.00921,0.047,0.00
,ZONE-HTR-001,1499.96,1499.96,124.20,0.147,0.147,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 17:15:00,21.11,21.11,0.00856,34.56,0.00921,0.010,0.00
,ZONE-VAV-136,1343.44,1343.44,121.35,0.132,0.132,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 17:20:00,21.11,21.11,0.00861,34.41,0.00921,0.010,0.00
,ZONE-VAV-127B,11195.26,11195.26,40.50,1.101,1.101,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 13:20:00,21.11,21.11,0.00873,36.91,0.00921,0.239,0.00
,ZONE-VAV-127A,6502.85,6502.85,28.70,0.639,0.639,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,21.11,21.11,0.00884,30.56,0.00921,0.196,0.00
,ZONE-VAV-131,490.83,490.83,37.92,0.048,0.048,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,21.11,21.11,0.00880,30.56,0.00921,0.011,0.00
,ZONE-VAV-129,1203.62,1203.62,31.39,0.118,0.118,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,21.11,21.11,0.00885,30.56,0.00921,0.033,0.00
,ZONE-VAV-150,1522.52,1522.52,62.10,0.150,0.150,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 11:00:00,21.11,21.11,0.00862,33.41,0.00921,0.021,0.00
,ZONE-VAV-123A,2286.51,2286.51,35.09,0.225,0.225,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,21.11,21.11,0.00891,30.56,0.00921,0.056,0.00
,ZONE-VAV-123B,2350.42,2350.42,34.29,0.231,0.231,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,21.11,21.11,0.00891,30.56,0.00921,0.059,0.00
,ZONE-SERVER,36168.75,36168.75,356.37,3.556,3.556,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,21.11,21.11,0.00852,30.56,0.00921,0.088,0.00
,ZONE-VAV-118,1871.80,1871.80,29.93,0.184,0.184,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,21.11,21.11,0.00942,30.56,0.00921,0.054,0.00
,ZONE-VAV-120,354.80,354.80,33.87,0.035,0.035,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,21.11,21.11,0.00889,30.56,0.00921,0.009,0.00
,ZONE-VAV-119,346.52,346.52,33.08,0.034,0.034,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,21.11,21.11,0.00890,30.56,0.00921,0.009,0.00
,ZONE-VAV-RESTROOM,315.62,315.62,30.13,0.031,0.031,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,21.11,21.11,0.00856,30.56,0.00921,0.009,0.00
,ZONE-AHU-004,5067.30,5067.30,33.04,0.498,0.498,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,21.11,21.11,0.00873,30.56,0.00921,0.133,0.00
,ZONE-VAV-102,4919.78,4919.78,50.86,0.484,0.484,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 13:30:00,21.11,21.11,0.00904,37.05,0.00921,0.084,0.00
,ZONE-FCU-001,484.90,484.90,21.34,0.048,0.048,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,21.11,21.11,0.00884,30.56,0.00921,0.020,0.00
,ZONE-AHU-002,6752.16,6752.16,37.83,0.664,0.664,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,21.11,21.11,0.00888,30.56,0.00921,0.154,0.00
,ZONE-VAV-105,4497.13,4497.13,49.52,0.442,0.442,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 13:30:00,21.11,21.11,0.00864,37.05,0.00921,0.078,0.00
,ZONE-FCU-003,2750.79,2750.79,68.58,0.270,0.270,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,21.11,21.11,0.00862,30.56,0.00921,0.035,0.00
,ZONE-VAV-112,1625.34,1625.34,40.52,0.160,0.160,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,21.11,21.11,0.00868,30.56,0.00921,0.035,0.00
,ZONE-HTR-002,728.52,728.52,49.38,0.067,0.067,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 07:00:00,21.11,21.11,0.00871,21.30,0.00921,0.013,0.00
,ZONE-HTR-003,491.13,491.13,33.29,0.046,0.046,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 07:00:00,21.11,21.11,0.00885,21.30,0.00921,0.013,0.00
,ZONE-VAV-104,455.00,455.00,22.27,0.045,0.045,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,21.11,21.11,0.00885,30.56,0.00921,0.018,0.00
,ZONE-VAV-116,312.17,312.17,23.52,0.031,0.031,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,21.11,21.11,0.00883,30.56,0.00921,0.011,0.00
,ZONE-VAV-108,2479.67,2479.67,37.44,0.244,0.244,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,21.11,21.11,0.00871,30.56,0.00921,0.057,0.00
,ZONE-FCU-002,4536.92,4536.92,68.51,0.446,0.446,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,21.11,21.11,0.00862,30.56,0.00921,0.057,0.00
,ZONE-HTR-004,469.48,469.48,37.02,0.044,0.044,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 07:00:00,21.11,21.11,0.00879,21.30,0.00921,0.011,0.00
,ZONE-VAV-CORRIDOR,4580.81,4580.81,20.37,0.450,0.450,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,21.11,21.11,0.00886,30.56,0.00921,0.194,0.00
,ZONE-VAV-133,1077.25,1077.25,20.94,0.106,0.106,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 14:30:00,21.11,21.11,0.00883,37.50,0.00921,0.044,0.00
,ZONE-VAV-107,607.88,607.88,33.23,0.060,0.060,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 14:25:00,21.11,21.11,0.00871,37.50,0.00921,0.016,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,ZONE-VAV-143,510.24,510.24,49.06,0.012,0.012,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,15.60,15.60,0.00660,-14.00,0.00113,0.009,0.00
,ZONE-VAV-142,1692.95,1692.95,31.39,0.041,0.047,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,15.60,15.60,0.00660,-14.00,0.00113,0.047,0.00
,ZONE-HTR-001,402.44,402.44,33.32,0.010,0.010,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,15.60,15.60,0.00666,-14.00,0.00113,0.010,0.00
,ZONE-VAV-136,522.08,522.08,47.16,0.013,0.013,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,15.60,15.60,0.00658,-14.00,0.00113,0.010,0.00
,ZONE-VAV-127B,1658.01,1658.01,6.00,0.040,0.239,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,15.60,15.60,0.00495,-14.00,0.00113,0.239,0.00
,ZONE-VAV-127A,1650.56,1650.56,7.28,0.040,0.196,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,15.60,15.60,0.00519,-14.00,0.00113,0.196,0.00
,ZONE-VAV-131,91.27,91.27,7.05,0.002,0.011,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,15.60,15.60,0.00433,-14.00,0.00113,0.011,0.00
,ZONE-VAV-129,0.00,0.00,0.00,0.000,0.033,PASCO ANN HTG 99.6% CONDNS DB,,0.00,15.60,0.00800,-14.00,0.00113,0.033,0.00
,ZONE-VAV-150,462.65,462.65,18.87,0.011,0.021,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,15.60,15.60,0.00599,-14.00,0.00113,0.021,0.00
,ZONE-VAV-123A,72.33,72.33,1.11,0.002,0.056,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,15.60,15.60,0.00189,-14.00,0.00113,0.056,0.00
,ZONE-VAV-123B,0.00,0.00,0.00,0.000,0.059,PASCO ANN HTG 99.6% CONDNS DB,,0.00,15.60,0.00800,-14.00,0.00113,0.059,0.00
,ZONE-SERVER,0.00,0.00,0.00,0.000,0.088,PASCO ANN HTG 99.6% CONDNS DB,,0.00,15.60,0.00800,-14.00,0.00113,0.088,0.00
,ZONE-VAV-118,0.00,0.00,0.00,0.000,0.054,PASCO ANN HTG 99.6% CONDNS DB,,0.00,15.60,0.00800,-14.00,0.00113,0.054,0.00
,ZONE-VAV-120,0.00,0.00,0.00,0.000,0.009,PASCO ANN HTG 99.6% CONDNS DB,,0.00,15.60,0.00800,-14.00,0.00113,0.009,0.00
,ZONE-VAV-119,0.00,0.00,0.00,0.000,0.009,PASCO ANN HTG 99.6% CONDNS DB,,0.00,15.60,0.00800,-14.00,0.00113,0.009,0.00
,ZONE-VAV-RESTROOM,0.00,0.00,0.00,0.000,0.009,PASCO ANN HTG 99.6% CONDNS DB,,0.00,15.60,0.00800,-14.00,0.00113,0.009,0.00
,ZONE-AHU-004,0.00,0.00,0.00,0.000,0.133,PASCO ANN HTG 99.6% CONDNS DB,,0.00,15.60,0.00800,-14.00,0.00113,0.133,0.00
,ZONE-VAV-102,941.98,941.98,9.74,0.023,0.084,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,15.60,15.60,0.00547,-14.00,0.00113,0.084,0.00
,ZONE-FCU-001,0.00,0.00,0.00,0.000,0.020,PASCO ANN HTG 99.6% CONDNS DB,,0.00,15.60,0.00800,-14.00,0.00113,0.020,0.00
,ZONE-AHU-002,1575.71,1575.71,8.83,0.038,0.154,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,15.60,15.60,0.00507,-14.00,0.00113,0.154,0.00
,ZONE-VAV-105,1548.24,1548.24,17.05,0.037,0.078,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,15.60,15.60,0.00600,-14.00,0.00113,0.078,0.00
,ZONE-FCU-003,140.67,140.67,3.51,0.003,0.035,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,15.60,15.60,0.00303,-14.00,0.00113,0.035,0.00
,ZONE-VAV-112,0.00,0.00,0.00,0.000,0.035,PASCO ANN HTG 99.6% CONDNS DB,,0.00,15.60,0.00800,-14.00,0.00113,0.035,0.00
,ZONE-HTR-002,118.27,118.27,8.02,0.003,0.013,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,15.60,15.60,0.00496,-14.00,0.00113,0.013,0.00
,ZONE-HTR-003,130.65,130.65,8.85,0.003,0.013,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,15.60,15.60,0.00514,-14.00,0.00113,0.013,0.00
,ZONE-VAV-104,80.62,80.62,3.95,0.002,0.018,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,15.60,15.60,0.00331,-14.00,0.00113,0.018,0.00
,ZONE-VAV-116,116.06,116.06,8.74,0.003,0.011,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,15.60,15.60,0.00470,-14.00,0.00113,0.011,0.00
,ZONE-VAV-108,491.59,491.59,7.42,0.012,0.057,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,15.60,15.60,0.00465,-14.00,0.00113,0.057,0.00
,ZONE-FCU-002,630.23,630.23,9.52,0.015,0.057,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,15.60,15.60,0.00502,-14.00,0.00113,0.057,0.00
,ZONE-HTR-004,82.85,82.85,6.53,0.002,0.011,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,15.60,15.60,0.00420,-14.00,0.00113,0.011,0.00
,ZONE-VAV-CORRIDOR,625.16,625.16,2.78,0.015,0.194,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,15.60,15.60,0.00350,-14.00,0.00113,0.194,0.00
,ZONE-VAV-133,0.00,0.00,0.00,0.000,0.044,PASCO ANN HTG 99.6% CONDNS DB,,0.00,15.60,0.00800,-14.00,0.00113,0.044,0.00
,ZONE-VAV-107,171.10,171.10,9.35,0.004,0.016,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,15.60,15.60,0.00503,-14.00,0.00113,0.016,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,AHU-001,4.84,4.84,1.09,1.09,4.8404,1.3054,4.8404,0.2697,0.3000
,AHU-002,0.66,0.66,0.15,0.15,0.6639,0.6639,0.6639,1.0000,0.3000
,AHU-003,0.98,0.98,0.22,0.22,0.9809,0.2943,0.9809,0.3000,0.3000
,AHU-004,0.50,0.50,0.13,0.13,0.4982,0.4982,0.4982,1.0000,0.3000
,AHU-005,3.56,3.56,0.09,0.09,3.5559,3.5559,3.5559,1.0000,0.3000
,FCU-001,0.05,0.05,0.02,0.02,0.0477,0.0477,0.0477,1.0000,1.0000
,FCU-002,0.45,0.45,0.06,0.06,0.4460,0.4460,0.4460,1.0000,1.0000
,FCU-003,0.27,0.27,0.03,0.03,0.2704,0.2704,0.2704,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,ZONE-VAV-143 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-143 VAV BOX,454.991,454.991,0.041561,0.00001005,8.587,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,457.41,454.99,0.041561,16.70,13.03,0.00800000,50.00,23.74,0.00800000,-14.00,0.00113254,-14.00,0.0000,15.60,0.00660423,59.1105,510.24,0.00,0.00,0.00
,ZONE-VAV-142 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-142 VAV BOX,1595.504,1595.504,0.073357,0.00003525,32.779,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,1605.22,1595.50,0.073357,16.70,13.03,0.00800000,50.00,23.74,0.00800000,-14.00,0.00113254,-14.00,0.0000,15.60,0.00659573,59.0318,1692.95,0.00,0.00,0.00
,ZONE-HTR-001 UNIT HEATER COIL,COIL:HEATING:ELECTRIC,ZONEHVAC:UNITHEATER,ZONE-HTR-001 UNIT HEATER,433.785,433.785,-999.0,-999.0,-999.000,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,433.78,433.78,0.010435,-14.00,-14.00,0.00113254,50.00,23.74,0.00800000,-14.00,0.00113254,-14.00,0.0000,15.60,0.00666403,59.6368,402.44,0.00,-999.00,-999.00
,ZONE-VAV-136 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-136 VAV BOX,469.400,469.400,0.039625,0.00001037,8.953,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,471.87,469.40,0.039625,16.70,13.03,0.00800000,50.00,23.74,0.00800000,-14.00,0.00113254,-14.00,0.0000,15.60,0.00658429,58.9338,522.08,0.00,0.00,0.00
,ZONE-VAV-127B VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-127B VAV BOX,1221.127,1221.127,0.330208,0.00002698,21.266,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,1228.27,1221.13,0.330208,16.70,13.03,0.00800000,50.00,23.74,0.00800000,-14.00,0.00113254,-14.00,0.0000,15.60,0.00494658,44.3854,1658.01,0.00,0.00,0.00
,ZONE-VAV-127A VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-127A VAV BOX,1396.660,1396.660,0.191800,0.00003086,25.284,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,1404.50,1396.66,0.191800,16.70,13.03,0.00800000,50.00,23.74,0.00800000,-14.00,0.00113254,-14.00,0.0000,15.60,0.00518881,46.5412,1650.56,0.00,0.00,0.00
,ZONE-VAV-131 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-131 VAV BOX,72.136,72.136,0.014477,0.00000159,1.274,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,72.55,72.14,0.014477,16.70,13.03,0.00800000,50.00,23.74,0.00800000,-14.00,0.00113254,-14.00,0.0000,15.60,0.00432707,38.8657,91.27,0.00,0.00,0.00
,ZONE-VAV-129 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-129 VAV BOX,0.000,0.000,0.035501,0.00000000,1.000,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,0.00,0.00,0.035501,16.70,13.03,0.00800000,50.00,23.74,0.00800000,-14.00,0.00113254,-14.00,0.0000,15.60,0.00800000,71.4308,0.00,0.00,0.00,0.00
,ZONE-VAV-150 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-150 VAV BOX,403.076,403.076,0.044906,0.00000891,7.437,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,405.30,403.08,0.044906,16.70,13.03,0.00800000,50.00,23.74,0.00800000,-14.00,0.00113254,-14.00,0.0000,15.60,0.00598617,53.6273,462.65,0.00,0.00,0.00
,ZONE-VAV-123A VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-123A VAV BOX,0.000,0.000,0.067441,0.00000000,1.000,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,0.00,0.00,0.067441,16.70,13.03,0.00800000,50.00,23.74,0.00800000,-14.00,0.00113254,-14.00,0.0000,15.60,0.00189161,17.0556,72.33,0.00,0.00,0.00
,ZONE-VAV-123B VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-123B VAV BOX,0.000,0.000,0.069326,0.00000000,1.000,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,0.00,0.00,0.069326,16.70,13.03,0.00800000,50.00,23.74,0.00800000,-14.00,0.00113254,-14.00,0.0000,15.60,0.00800000,71.4308,0.00,0.00,0.00,0.00
,ZONE-VAV-118 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-118 VAV BOX,0.000,0.000,0.055212,0.00000000,1.000,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,0.00,0.00,0.055212,16.70,13.03,0.00800000,50.00,23.74,0.00800000,-14.00,0.00113254,-14.00,0.0000,15.60,0.00800000,71.4308,0.00,0.00,0.00,0.00
,ZONE-VAV-120 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-120 VAV BOX,0.000,0.000,0.010465,0.00000000,1.000,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,0.00,0.00,0.010465,16.70,13.03,0.00800000,50.00,23.74,0.00800000,-14.00,0.00113254,-14.00,0.0000,15.60,0.00800000,71.4308,0.00,0.00,0.00,0.00
,ZONE-VAV-119 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-119 VAV BOX,0.000,0.000,0.010221,0.00000000,1.000,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,0.00,0.00,0.010221,16.70,13.03,0.00800000,50.00,23.74,0.00800000,-14.00,0.00113254,-14.00,0.0000,15.60,0.00800000,71.4308,0.00,0.00,0.00,0.00
,ZONE-VAV-RESTROOM VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-RESTROOM VAV BOX,0.000,0.000,0.009309,0.00000000,1.000,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,0.00,0.00,0.009309,16.70,13.03,0.00800000,50.00,23.74,0.00800000,-14.00,0.00113254,-14.00,0.0000,15.60,0.00800000,71.4308,0.00,0.00,0.00,0.00
,ZONE-VAV-102 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-102 VAV BOX,749.738,749.738,0.145125,0.00001656,13.263,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,754.05,749.74,0.145125,16.70,13.03,0.00800000,50.00,23.74,0.00800000,-14.00,0.00113254,-14.00,0.0000,15.60,0.00546741,49.0188,941.98,0.00,0.00,0.00
,ZONE-VAV-105 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-105 VAV BOX,1372.298,1372.298,0.132642,0.00003032,25.718,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,1379.65,1372.30,0.132642,16.70,13.03,0.00800000,50.00,23.74,0.00800000,-14.00,0.00113254,-14.00,0.0000,15.60,0.00599666,53.7201,1548.24,0.00,0.00,0.00
,ZONE-VAV-112 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-112 VAV BOX,0.000,0.000,0.047938,0.00000000,1.000,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,0.00,0.00,0.047938,16.70,13.03,0.00800000,50.00,23.74,0.00800000,-14.00,0.00113254,-14.00,0.0000,15.60,0.00800000,71.4308,0.00,0.00,0.00,0.00
,ZONE-HTR-002 UNIT HEATER COIL,COIL:HEATING:ELECTRIC,ZONEHVAC:UNITHEATER,ZONE-HTR-002 UNIT HEATER,529.913,529.913,-999.0,-999.0,-999.000,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,529.91,529.91,0.012748,-14.00,-14.00,0.00113254,50.00,23.74,0.00800000,-14.00,0.00113254,-14.00,0.0000,15.60,0.00496194,44.5228,118.27,0.00,-999.00,-999.00
,ZONE-HTR-003 UNIT HEATER COIL,COIL:HEATING:ELECTRIC,ZONEHVAC:UNITHEATER,ZONE-HTR-003 UNIT HEATER,529.914,529.914,-999.0,-999.0,-999.000,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,529.91,529.91,0.012748,-14.00,-14.00,0.00113254,50.00,23.74,0.00800000,-14.00,0.00113254,-14.00,0.0000,15.60,0.00513649,46.0763,130.65,0.00,-999.00,-999.00
,ZONE-VAV-104 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-104 VAV BOX,62.917,62.917,0.013420,0.00000139,1.107,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,63.28,62.92,0.013420,16.70,13.03,0.00800000,50.00,23.74,0.00800000,-14.00,0.00113254,-14.00,0.0000,15.60,0.00331091,29.7861,80.62,0.00,0.00,0.00
,ZONE-VAV-116 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-116 VAV BOX,103.874,103.874,0.009207,0.00000229,1.968,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,104.42,103.87,0.009207,16.70,13.03,0.00800000,50.00,23.74,0.00800000,-14.00,0.00113254,-14.00,0.0000,15.60,0.00470002,42.1908,116.06,0.00,0.00,0.00
,ZONE-VAV-108 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-108 VAV BOX,394.851,394.851,0.073137,0.00000872,7.002,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,397.11,394.85,0.073137,16.70,13.03,0.00800000,50.00,23.74,0.00800000,-14.00,0.00113254,-14.00,0.0000,15.60,0.00465378,41.7783,491.59,0.00,0.00,0.00
,ZONE-HTR-004 UNIT HEATER COIL,COIL:HEATING:ELECTRIC,ZONEHVAC:UNITHEATER,ZONE-HTR-004 UNIT HEATER,455.463,455.463,-999.0,-999.0,-999.000,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,455.46,455.46,0.010957,-14.00,-14.00,0.00113254,50.00,23.74,0.00800000,-14.00,0.00113254,-14.00,0.0000,15.60,0.00420450,37.7721,82.85,0.00,-999.00,-999.00
,ZONE-VAV-CORRIDOR VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-CORRIDOR VAV BOX,446.933,446.933,0.135109,0.00000987,7.751,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,449.56,446.93,0.135109,16.70,13.03,0.00800000,50.00,23.74,0.00800000,-14.00,0.00113254,-14.00,0.0000,15.60,0.00350365,31.5098,625.16,0.00,0.00,0.00
,ZONE-VAV-133 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-133 VAV BOX,0.000,0.000,0.031773,0.00000000,1.000,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,0.00,0.00,0.031773,16.70,13.03,0.00800000,50.00,23.74,0.00800000,-14.00,0.00113254,-14.00,0.0000,15.60,0.00800000,71.4308,0.00,0.00,0.00,0.00
,ZONE-VAV-107 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-107 VAV BOX,147.370,147.370,0.017929,0.00000326,2.696,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,148.19,147.37,0.017929,16.70,13.03,0.00800000,50.00,23.74,0.00800000,-14.00,0.00113254,-14.00,0.0000,15.60,0.00502869,45.1172,171.10,0.00,0.00,0.00
,AHU-001 COOLC,Coil:Cooling:Water,AirLoopHVAC,AHU-001,76261.774,-999.000,4.840436,0.00411000,-999.000,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 15:35:00,76261.77,67813.99,4.840436,23.95,16.53,0.00889737,12.70,11.59,0.00824628,33.78,0.00921369,19.99,22.4003,21.11,0.00880606,55.5766,49232.25,0.00,102589.48,73850.95
,AHU-001 HEATC,Coil:Heating:Water,AirLoopHVAC,AHU-001,40119.781,40119.781,1.452131,0.00088640,580.134,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,29806.03,40119.78,1.452131,-13.83,-13.83,0.00115682,16.70,13.03,0.00800000,-14.00,0.00113254,-14.00,74.6678,15.60,0.00534732,47.9500,8227.23,0.00,0.00,0.00
,AHU-002 COOLC,Coil:Cooling:Water,AirLoopHVAC,AHU-002,10908.992,-999.000,0.663858,0.00040217,-999.000,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,10908.99,9543.29,0.663858,23.30,16.36,0.00895772,11.91,11.83,0.00824628,30.56,0.00921369,18.98,23.2315,21.11,0.00888025,56.0386,6752.16,0.00,15700.67,11318.64
,AHU-002 HEATC,Coil:Heating:Water,AirLoopHVAC,AHU-002,5696.869,5696.869,0.199157,0.00012587,81.883,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,4193.72,5696.87,0.199157,-14.00,-14.00,0.00113254,16.70,13.03,0.00800000,-14.00,0.00113254,-14.00,77.4384,15.60,0.00506813,45.4682,1575.71,0.00,0.00,0.00
,AHU-003 COOLC,Coil:Cooling:Water,AirLoopHVAC,AHU-003,16386.003,-999.000,0.980912,0.00060408,-999.000,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 13:40:00,16386.00,14809.47,0.980912,23.92,16.44,0.00880148,11.91,11.83,0.00824628,33.91,0.00921369,20.03,21.9456,21.11,0.00868558,54.8258,9977.18,0.00,23289.71,16752.78
,AHU-003 HEATC,Coil:Heating:Water,AirLoopHVAC,AHU-003,7973.072,7973.072,0.294274,0.00017616,115.674,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,5953.36,7973.07,0.294274,-14.00,-14.00,0.00113254,16.70,13.03,0.00800000,-14.00,0.00113254,-14.00,73.1520,15.60,0.00560183,50.2131,2407.61,0.00,0.00,0.00
,AHU-004 COOLC,Coil:Cooling:Water,AirLoopHVAC,AHU-004,8232.140,-999.000,0.498192,0.00030348,-999.000,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,8232.14,7347.31,0.498192,23.62,16.38,0.00886021,11.91,11.83,0.00824628,30.56,0.00921369,18.98,26.5990,21.11,0.00873211,55.1156,5067.30,0.00,11788.27,8494.28
,AHU-004 HEATC,Coil:Heating:Water,AirLoopHVAC,AHU-004,4866.473,4866.473,0.149458,0.00010752,68.310,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,3454.31,4866.47,0.149458,-14.00,-14.00,0.00113254,16.70,13.03,0.00800000,-14.00,0.00113254,-14.00,88.6632,15.60,0.00800000,71.4308,0.00,0.00,3450.54,3450.54
,AHU-005 COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,AHU-005,58862.304,47128.413,3.555872,-999.0,-999.000,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,63075.53,62450.14,3.555872,21.34,15.29,0.00854018,12.50,11.83,0.00850000,30.56,0.00921369,18.98,2.4661,21.11,0.00852315,53.8136,36168.75,0.00,0.00,0.00
,FCU-001 COOLC,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,FCU-001,1011.287,758.362,0.047673,-999.0,-999.000,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 14:35:00,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,1071.79,998.99,0.047673,28.49,18.15,0.00899897,12.50,11.83,0.00850000,37.50,0.00921369,21.10,41.1779,21.11,0.00883974,55.7853,467.13,0.00,0.00,0.00
,FCU-001 HEATC,Coil:Heating:DX:SingleSpeed,AirLoopHVAC,FCU-001,1011.287,1011.287,0.047673,-999.0,-999.000,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,1011.29,1011.29,0.047673,-14.00,-14.00,0.00113254,40.00,20.96,0.00800000,-14.00,0.00113254,-14.00,41.1779,15.60,0.00800000,71.4308,0.00,0.00,0.00,0.00
,FCU-001 HEAT PUMP DX SUPP HEATING COIL,Coil:Heating:Electric,AirLoopHVAC,FCU-001,1262.283,1262.283,-999.0,-999.0,-999.000,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,1262.28,1262.28,0.047673,-14.00,-14.00,0.00113254,40.00,20.96,0.00800000,-14.00,0.00113254,-14.00,41.1779,15.60,0.00800000,71.4308,0.00,0.00,-999.00,-999.00
,FCU-002 COOLC,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,FCU-002,7383.670,5911.774,0.446047,-999.0,-999.000,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,8267.40,7964.90,0.446047,23.64,16.24,0.00868716,12.50,11.83,0.00850000,37.50,0.00921369,21.10,12.8278,21.11,0.00861660,54.3964,4413.12,0.00,0.00,0.00
,FCU-002 HEATC,Coil:Heating:DX:SingleSpeed,AirLoopHVAC,FCU-002,7383.670,7383.670,0.446047,-999.0,-999.000,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,7383.67,7383.67,0.446047,-14.00,-14.00,0.00113254,40.00,20.96,0.00800000,-14.00,0.00113254,-14.00,12.8278,15.60,0.00502341,45.0706,629.75,0.00,0.00,0.00
,FCU-002 HEAT PUMP DX SUPP HEATING COIL,Coil:Heating:Electric,AirLoopHVAC,FCU-002,3679.212,3679.212,-999.0,-999.0,-999.000,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,3679.21,3679.21,0.446047,-14.00,-14.00,0.00113254,40.00,20.96,0.00800000,-14.00,0.00113254,-14.00,12.8278,15.60,0.00502341,45.0706,629.75,0.00,-999.00,-999.00
,FCU-003 COOLC,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,FCU-003,4476.813,3584.384,0.270444,-999.0,-999.000,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,5007.12,4818.26,0.270444,23.73,16.28,0.00869453,12.50,11.83,0.00850000,37.50,0.00921369,21.10,12.8138,21.11,0.00861860,54.4089,2569.27,0.00,0.00,0.00
,FCU-003 HEATC,Coil:Heating:DX:SingleSpeed,AirLoopHVAC,FCU-003,4476.813,4476.813,0.270444,-999.0,-999.000,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,4476.81,4476.81,0.270444,-14.00,-14.00,0.00113254,40.00,20.96,0.00800000,-14.00,0.00113254,-14.00,12.8138,15.60,0.00303317,27.2995,125.76,0.00,0.00,0.00
,FCU-003 HEAT PUMP DX SUPP HEATING COIL,Coil:Heating:Electric,AirLoopHVAC,FCU-003,2228.323,2228.323,-999.0,-999.0,-999.000,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,2228.32,2228.32,0.270444,-14.00,-14.00,0.00113254,40.00,20.96,0.00800000,-14.00,0.00113254,-14.00,12.8138,15.60,0.00303317,27.2995,125.76,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,ZONE-VAV-143 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-143 VAV BOX,ZONE-VAV-143,N/A,N/A,N/A,Yes,Yes,Yes,No,454.991,454.991,0.041561,0.00001005,8.587,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,1.49221775,71.00,82.00,11.00,68906.48,0.6638,0.673590,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,457.41,454.99,1.0000,0.04925024,0.041561,16.70,13.03,0.00800000,37036.7,50.00,23.74,0.00800000,70993.1,0.01005144,60.00,49.00,11.00,0.000,457.41,-14.00,0.00113254,-14.00,0.00000000,0.0000,15.60,0.00660423,15.60,0.00660423,59.1105,510.24,0.00,0.00,0.00,0.04925024,16.60,13.14,0.00800000,36934.7,16.60,13.14,0.00800000,36934.7
,ZONE-VAV-142 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-142 VAV BOX,ZONE-VAV-142,N/A,N/A,N/A,Yes,Yes,Yes,No,1595.504,1595.504,0.073357,0.00003525,32.779,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,1.49221775,71.00,82.00,11.00,68906.48,2.3296,2.362063,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,1605.22,1595.50,1.0000,0.08692915,0.073357,16.70,13.03,0.00800000,37036.7,50.00,23.74,0.00800000,70993.1,0.03524713,60.00,49.00,11.00,0.000,1605.22,-14.00,0.00113254,-14.00,0.00000000,0.0000,15.60,0.00659573,15.60,0.00659573,59.0318,1692.95,0.00,0.00,0.00,0.08692915,16.60,13.14,0.00800000,36934.7,16.60,13.14,0.00800000,36934.7
,ZONE-HTR-001 UNIT HEATER COIL,COIL:HEATING:ELECTRIC,Zone Equipment,ZONEHVAC:UNITHEATER,ZONE-HTR-001 UNIT HEATER,ZONE-HTR-001,N/A,N/A,N/A,Yes,No,unknown,No,433.785,433.785,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,ZONE-HTR-001 UNIT HEATERFAN,Fan:ConstantVolume,0.010435,0.01236549,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,433.78,433.78,1.0000,0.01236549,0.010435,-14.00,-14.00,0.00113254,-11264.8,50.00,23.74,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,433.78,-14.00,0.00113254,-14.00,0.00000000,0.0000,15.60,0.00666403,15.60,0.00666403,59.6368,402.44,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
