Program Version:,EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2022.07.26 12:19
,ZONE-VAV-136 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-136 VAV BOX,ZONE-VAV-136,N/A,N/A,N/A,Yes,Yes,Yes,No,469.400,469.400,0.039625,0.00001037,8.953,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,1.49221775,71.00,82.00,11.00,68906.48,0.6848,0.694923,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,471.87,469.40,1.0000,0.04695667,0.039625,16.70,13.03,0.00800000,37036.7,50.00,23.74,0.00800000,70993.1,0.01036976,60.00,49.00,11.00,0.000,471.87,-14.00,0.00113254,-14.00,0.00000000,0.0000,15.60,0.00658429,15.60,0.00658429,58.9338,522.08,0.00,0.00,0.00,0.04695667,16.60,13.14,0.00800000,36934.7,16.60,13.14,0.00800000,36934.7
,ZONE-VAV-127B VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-127B VAV BOX,ZONE-VAV-127B,N/A,N/A,N/A,Yes,Yes,Yes,No,1221.127,1221.127,0.330208,0.00002698,21.266,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,1.49221775,71.00,82.00,11.00,68906.48,1.7825,1.807817,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,1228.27,1221.13,1.0000,0.39130176,0.330208,16.70,13.03,0.00800000,37036.7,50.00,23.74,0.00800000,70993.1,0.02697657,60.00,49.00,11.00,0.000,1228.27,-14.00,0.00113254,-14.00,0.00000000,0.0000,15.60,0.00494658,15.60,0.00494658,44.3854,1658.01,0.00,0.00,0.00,0.39130176,16.60,13.14,0.00800000,36934.7,16.60,13.14,0.00800000,36934.7
,ZONE-VAV-127A VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-127A VAV BOX,ZONE-VAV-127A,N/A,N/A,N/A,Yes,Yes,Yes,No,1396.660,1396.660,0.191800,0.00003086,25.284,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,1.49221775,71.00,82.00,11.00,68906.48,2.0383,2.067683,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,1404.50,1396.66,1.0000,0.22728633,0.191800,16.70,13.03,0.00800000,37036.7,50.00,23.74,0.00800000,70993.1,0.03085434,60.00,49.00,11.00,0.000,1404.50,-14.00,0.00113254,-14.00,0.00000000,0.0000,15.60,0.00518881,15.60,0.00518881,46.5412,1650.56,0.00,0.00,0.00,0.22728633,16.60,13.14,0.00800000,36934.7,16.60,13.14,0.00800000,36934.7
,ZONE-VAV-131 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-131 VAV BOX,ZONE-VAV-131,N/A,N/A,N/A,Yes,Yes,Yes,No,72.136,72.136,0.014477,0.00000159,1.274,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,1.49221775,71.00,82.00,11.00,68906.48,0.1053,0.106793,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,72.55,72.14,1.0000,0.01715550,0.014477,16.70,13.03,0.00800000,37036.7,50.00,23.74,0.00800000,70993.1,0.00159359,60.00,49.00,11.00,0.000,72.55,-14.00,0.00113254,-14.00,0.00000000,0.0000,15.60,0.00432707,15.60,0.00432707,38.8657,91.27,0.00,0.00,0.00,0.01715550,16.60,13.14,0.00800000,36934.7,16.60,13.14,0.00800000,36934.7
,ZONE-VAV-129 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-129 VAV BOX,ZONE-VAV-129,N/A,N/A,N/A,Yes,Yes,Yes,No,0.000,0.000,0.035501,0.00000000,1.000,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,1.49221775,71.00,82.00,11.00,68906.48,0.0000,-999.0,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,0.00,0.00,1.0000,0.04206879,0.035501,16.70,13.03,0.00800000,37036.7,50.00,23.74,0.00800000,70993.1,0.00000000,60.00,49.00,11.00,0.000,0.00,-14.00,0.00113254,-14.00,0.00000000,0.0000,15.60,0.00800000,15.60,0.00800000,71.4308,0.00,0.00,0.00,0.00,0.04206879,16.60,13.14,0.00800000,36934.7,16.60,13.14,0.00800000,36934.7
,ZONE-VAV-150 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-150 VAV BOX,ZONE-VAV-150,N/A,N/A,N/A,Yes,Yes,Yes,No,403.076,403.076,0.044906,0.00000891,7.437,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,1.49221775,71.00,82.00,11.00,68906.48,0.5882,0.596733,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,405.30,403.08,1.0000,0.05321481,0.044906,16.70,13.03,0.00800000,37036.7,50.00,23.74,0.00800000,70993.1,0.00890455,60.00,49.00,11.00,0.000,405.30,-14.00,0.00113254,-14.00,0.00000000,0.0000,15.60,0.00598617,15.60,0.00598617,53.6273,462.65,0.00,0.00,0.00,0.05321481,16.60,13.14,0.00800000,36934.7,16.60,13.14,0.00800000,36934.7
,ZONE-VAV-123A VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-123A VAV BOX,ZONE-VAV-123A,N/A,N/A,N/A,Yes,Yes,Yes,No,0.000,0.000,0.067441,0.00000000,1.000,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,1.49221775,71.00,82.00,11.00,68906.48,0.0000,-999.0,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,0.00,0.00,1.0000,0.07991888,0.067441,16.70,13.03,0.00800000,37036.7,50.00,23.74,0.00800000,70993.1,0.00000000,60.00,49.00,11.00,0.000,0.00,-14.00,0.00113254,-14.00,0.00000000,0.0000,15.60,0.00189161,15.60,0.00189161,17.0556,72.33,0.00,0.00,0.00,0.07991888,16.60,13.14,0.00800000,36934.7,16.60,13.14,0.00800000,36934.7
,ZONE-VAV-123B VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-123B VAV BOX,ZONE-VAV-123B,N/A,N/A,N/A,Yes,Yes,Yes,No,0.000,0.000,0.069326,0.00000000,1.000,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,1.49221775,71.00,82.00,11.00,68906.48,0.0000,-999.0,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,0.00,0.00,1.0000,0.08215294,0.069326,16.70,13.03,0.00800000,37036.7,50.00,23.74,0.00800000,70993.1,0.00000000,60.00,49.00,11.00,0.000,0.00,-14.00,0.00113254,-14.00,0.00000000,0.0000,15.60,0.00800000,15.60,0.00800000,71.4308,0.00,0.00,0.00,0.00,0.08215294,16.60,13.14,0.00800000,36934.7,16.60,13.14,0.00800000,36934.7
,ZONE-VAV-118 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-118 VAV BOX,ZONE-VAV-118,N/A,N/A,N/A,Yes,Yes,Yes,No,0.000,0.000,0.055212,0.00000000,1.000,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,1.49221775,71.00,82.00,11.00,68906.48,0.0000,-999.0,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,0.00,0.00,1.0000,0.06542752,0.055212,16.70,13.03,0.00800000,37036.7,50.00,23.74,0.00800000,70993.1,0.00000000,60.00,49.00,11.00,0.000,0.00,-14.00,0.00113254,-14.00,0.00000000,0.0000,15.60,0.00800000,15.60,0.00800000,71.4308,0.00,0.00,0.00,0.00,0.06542752,16.60,13.14,0.00800000,36934.7,16.60,13.14,0.00800000,36934.7
,ZONE-VAV-120 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-120 VAV BOX,ZONE-VAV-120,N/A,N/A,N/A,Yes,Yes,Yes,No,0.000,0.000,0.010465,0.00000000,1.000,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,1.49221775,71.00,82.00,11.00,68906.48,0.0000,-999.0,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,0.00,0.00,1.0000,0.01240111,0.010465,16.70,13.03,0.00800000,37036.7,50.00,23.74,0.00800000,70993.1,0.00000000,60.00,49.00,11.00,0.000,0.00,-14.00,0.00113254,-14.00,0.00000000,0.0000,15.60,0.00800000,15.60,0.00800000,71.4308,0.00,0.00,0.00,0.00,0.01240111,16.60,13.14,0.00800000,36934.7,16.60,13.14,0.00800000,36934.7
,ZONE-VAV-119 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-119 VAV BOX,ZONE-VAV-119,N/A,N/A,N/A,Yes,Yes,Yes,No,0.000,0.000,0.010221,0.00000000,1.000,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,1.49221775,71.00,82.00,11.00,68906.48,0.0000,-999.0,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,0.00,0.00,1.0000,0.01211173,0.010221,16.70,13.03,0.00800000,37036.7,50.00,23.74,0.00800000,70993.1,0.00000000,60.00,49.00,11.00,0.000,0.00,-14.00,0.00113254,-14.00,0.00000000,0.0000,15.60,0.00800000,15.60,0.00800000,71.4308,0.00,0.00,0.00,0.00,0.01211173,16.60,13.14,0.00800000,36934.7,16.60,13.14,0.00800000,36934.7
,ZONE-VAV-RESTROOM VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-RESTROOM VAV BOX,ZONE-VAV-RESTROOM,N/A,N/A,N/A,Yes,Yes,Yes,No,0.000,0.000,0.009309,0.00000000,1.000,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,1.49221775,71.00,82.00,11.00,68906.48,0.0000,-999.0,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,0.00,0.00,1.0000,0.01103125,0.009309,16.70,13.03,0.00800000,37036.7,50.00,23.74,0.00800000,70993.1,0.00000000,60.00,49.00,11.00,0.000,0.00,-14.00,0.00113254,-14.00,0.00000000,0.0000,15.60,0.00800000,15.60,0.00800000,71.4308,0.00,0.00,0.00,0.00,0.01103125,16.60,13.14,0.00800000,36934.7,16.60,13.14,0.00800000,36934.7
,ZONE-VAV-102 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-102 VAV BOX,ZONE-VAV-102,N/A,N/A,N/A,Yes,Yes,Yes,No,749.738,749.738,0.145125,0.00001656,13.263,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,1.49221775,71.00,82.00,11.00,68906.48,1.0943,1.109949,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,754.05,749.74,1.0000,0.17197588,0.145125,16.70,13.03,0.00800000,37036.7,50.00,23.74,0.00800000,70993.1,0.01656286,60.00,49.00,11.00,0.000,754.05,-14.00,0.00113254,-14.00,0.00000000,0.0000,15.60,0.00546741,15.60,0.00546741,49.0188,941.98,0.00,0.00,0.00,0.17197588,16.60,13.14,0.00800000,36934.7,16.60,13.14,0.00800000,36934.7
,ZONE-VAV-105 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-105 VAV BOX,ZONE-VAV-105,N/A,N/A,N/A,Yes,Yes,Yes,No,1372.298,1372.298,0.132642,0.00003032,25.718,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,1.49221775,71.00,82.00,11.00,68906.48,2.0022,2.031617,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,1379.65,1372.30,1.0000,0.15718314,0.132642,16.70,13.03,0.00800000,37036.7,50.00,23.74,0.00800000,70993.1,0.03031615,60.00,49.00,11.00,0.000,1379.65,-14.00,0.00113254,-14.00,0.00000000,0.0000,15.60,0.00599666,15.60,0.00599666,53.7201,1548.24,0.00,0.00,0.00,0.15718314,16.60,13.14,0.00800000,36934.7,16.60,13.14,0.00800000,36934.7
,ZONE-VAV-112 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-112 VAV BOX,ZONE-VAV-112,N/A,N/A,N/A,Yes,Yes,Yes,No,0.000,0.000,0.047938,0.00000000,1.000,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,1.49221775,71.00,82.00,11.00,68906.48,0.0000,-999.0,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,0.00,0.00,1.0000,0.05680779,0.047938,16.70,13.03,0.00800000,37036.7,50.00,23.74,0.00800000,70993.1,0.00000000,60.00,49.00,11.00,0.000,0.00,-14.00,0.00113254,-14.00,0.00000000,0.0000,15.60,0.00800000,15.60,0.00800000,71.4308,0.00,0.00,0.00,0.00,0.05680779,16.60,13.14,0.00800000,36934.7,16.60,13.14,0.00800000,36934.7
,ZONE-HTR-002 UNIT HEATER COIL,COIL:HEATING:ELECTRIC,Zone Equipment,ZONEHVAC:UNITHEATER,ZONE-HTR-002 UNIT HEATER,ZONE-HTR-002,N/A,N/A,N/A,Yes,No,unknown,No,529.913,529.913,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,ZONE-HTR-002 UNIT HEATERFAN,Fan:ConstantVolume,0.012748,0.01510611,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,529.91,529.91,1.0000,0.01510611,0.012748,-14.00,-14.00,0.00113254,-11264.8,50.00,23.74,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,529.91,-14.00,0.00113254,-14.00,0.00000000,0.0000,15.60,0.00496194,15.60,0.00496194,44.5228,118.27,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,ZONE-HTR-003 UNIT HEATER COIL,COIL:HEATING:ELECTRIC,Zone Equipment,ZONEHVAC:UNITHEATER,ZONE-HTR-003 UNIT HEATER,ZONE-HTR-003,N/A,N/A,N/A,Yes,No,unknown,No,529.914,529.914,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,ZONE-HTR-003 UNIT HEATERFAN,Fan:ConstantVolume,0.012748,0.01510611,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,529.91,529.91,1.0000,0.01510611,0.012748,-14.00,-14.00,0.00113254,-11264.8,50.00,23.74,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,529.91,-14.00,0.00113254,-14.00,0.00000000,0.0000,15.60,0.00513649,15.60,0.00513649,46.0763,130.65,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,ZONE-VAV-104 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-104 VAV BOX,ZONE-VAV-104,N/A,N/A,N/A,Yes,Yes,Yes,No,62.917,62.917,0.013420,0.00000139,1.107,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,1.49221775,71.00,82.00,11.00,68906.48,0.0918,0.093146,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,63.28,62.92,1.0000,0.01590283,0.013420,16.70,13.03,0.00800000,37036.7,50.00,23.74,0.00800000,70993.1,0.00138993,60.00,49.00,11.00,0.000,63.28,-14.00,0.00113254,-14.00,0.00000000,0.0000,15.60,0.00331091,15.60,0.00331091,29.7861,80.62,0.00,0.00,0.00,0.01590283,16.60,13.14,0.00800000,36934.7,16.60,13.14,0.00800000,36934.7
,ZONE-VAV-116 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-116 VAV BOX,ZONE-VAV-116,N/A,N/A,N/A,Yes,Yes,Yes,No,103.874,103.874,0.009207,0.00000229,1.968,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,1.49221775,71.00,82.00,11.00,68906.48,0.1515,0.153781,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,104.42,103.87,1.0000,0.01091070,0.009207,16.70,13.03,0.00800000,37036.7,50.00,23.74,0.00800000,70993.1,0.00229475,60.00,49.00,11.00,0.000,104.42,-14.00,0.00113254,-14.00,0.00000000,0.0000,15.60,0.00470002,15.60,0.00470002,42.1908,116.06,0.00,0.00,0.00,0.01091070,16.60,13.14,0.00800000,36934.7,16.60,13.14,0.00800000,36934.7
,ZONE-VAV-108 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-108 VAV BOX,ZONE-VAV-108,N/A,N/A,N/A,Yes,Yes,Yes,No,394.851,394.851,0.073137,0.00000872,7.002,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,1.49221775,71.00,82.00,11.00,68906.48,0.5763,0.584557,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,397.11,394.85,1.0000,0.08666812,0.073137,16.70,13.03,0.00800000,37036.7,50.00,23.74,0.00800000,70993.1,0.00872286,60.00,49.00,11.00,0.000,397.11,-14.00,0.00113254,-14.00,0.00000000,0.0000,15.60,0.00465378,15.60,0.00465378,41.7783,491.59,0.00,0.00,0.00,0.08666812,16.60,13.14,0.00800000,36934.7,16.60,13.14,0.00800000,36934.7
,ZONE-HTR-004 UNIT HEATER COIL,COIL:HEATING:ELECTRIC,Zone Equipment,ZONEHVAC:UNITHEATER,ZONE-HTR-004 UNIT HEATER,ZONE-HTR-004,N/A,N/A,N/A,Yes,No,unknown,No,455.463,455.463,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,ZONE-HTR-004 UNIT HEATERFAN,Fan:ConstantVolume,0.010957,0.01298377,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,455.46,455.46,1.0000,0.01298377,0.010957,-14.00,-14.00,0.00113254,-11264.8,50.00,23.74,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,455.46,-14.00,0.00113254,-14.00,0.00000000,0.0000,15.60,0.00420450,15.60,0.00420450,37.7721,82.85,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,ZONE-VAV-CORRIDOR VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-CORRIDOR VAV BOX,ZONE-VAV-CORRIDOR,N/A,N/A,N/A,Yes,Yes,Yes,No,446.933,446.933,0.135109,0.00000987,7.751,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,1.49221775,71.00,82.00,11.00,68906.48,0.6524,0.661662,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,449.56,446.93,1.0000,0.16010605,0.135109,16.70,13.03,0.00800000,37036.7,50.00,23.74,0.00800000,70993.1,0.00987343,60.00,49.00,11.00,0.000,449.56,-14.00,0.00113254,-14.00,0.00000000,0.0000,15.60,0.00350365,15.60,0.00350365,31.5098,625.16,0.00,0.00,0.00,0.16010605,16.60,13.14,0.00800000,36934.7,16.60,13.14,0.00800000,36934.7
,ZONE-VAV-133 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-133 VAV BOX,ZONE-VAV-133,N/A,N/A,N/A,Yes,Yes,Yes,No,0.000,0.000,0.031773,0.00000000,1.000,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,1.49221775,71.00,82.00,11.00,68906.48,0.0000,-999.0,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,0.00,0.00,1.0000,0.03765189,0.031773,16.70,13.03,0.00800000,37036.7,50.00,23.74,0.00800000,70993.1,0.00000000,60.00,49.00,11.00,0.000,0.00,-14.00,0.00113254,-14.00,0.00000000,0.0000,15.60,0.00800000,15.60,0.00800000,71.4308,0.00,0.00,0.00,0.00,0.03765189,16.60,13.14,0.00800000,36934.7,16.60,13.14,0.00800000,36934.7
,ZONE-VAV-107 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ZONE-VAV-107 VAV BOX,ZONE-VAV-107,N/A,N/A,N/A,Yes,Yes,Yes,No,147.370,147.370,0.017929,0.00000326,2.696,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,1.49221775,71.00,82.00,11.00,68906.48,0.2151,0.218174,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 24:00:00,148.19,147.37,1.0000,0.02124640,0.017929,16.70,13.03,0.00800000,37036.7,50.00,23.74,0.00800000,70993.1,0.00325563,60.00,49.00,11.00,0.000,148.19,-14.00,0.00113254,-14.00,0.00000000,0.0000,15.60,0.00502869,15.60,0.00502869,45.1172,171.10,0.00,0.00,0.00,0.02124640,16.60,13.14,0.00800000,36934.7,16.60,13.14,0.00800000,36934.7
,AHU-001 COOLC,Coil:Cooling:Water,AirLoop,AirLoopHVAC,AHU-001,ZONE-VAV-CORRIDOR; ZONE-VAV-102; ZONE-VAV-118; ZONE-VAV-119; ZONE-VAV-120; ZONE-VAV-123A; ZONE-VAV-123B; ZONE-VAV-127A; ZONE-VAV-127B; ZONE-VAV-129; ZONE-VAV-131; ZONE-VAV-136; ZONE-VAV-133; ZONE-VAV-142; ZONE-VAV-143; ZONE-VAV-150; ZONE-VAV-RESTROOM;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,No,No,76261.774,-999.000,4.840436,0.00411000,-999.000,-999.0000,1.00000,1.00000,1021.3798,1004.8586,1.1850,AHU-001 FAN,Fan:VariableVolume,7.400000,8.76912170,,3418.1700,1065.1928,5.77305819,13.89,6.44,7.45,147013.04,51.8742,75.834025,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 15:35:00,76261.77,67813.99,1.0000,5.73599597,4.840436,23.95,16.53,0.00889737,46710.7,12.70,11.59,0.00824628,33415.9,4.37794241,6.44,12.50,7.45,3444.854,72816.92,33.78,0.00921369,19.99,1.08427435,22.4003,21.11,0.00880606,21.11,0.00880606,55.5766,49232.25,0.00,102589.48,73850.95,5.73599597,23.95,16.70,0.00889737,46710.7,23.95,16.70,0.00889737,46710.7
,AHU-001 HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,AHU-001,ZONE-VAV-CORRIDOR; ZONE-VAV-102; ZONE-VAV-118; ZONE-VAV-119; ZONE-VAV-120; ZONE-VAV-123A; ZONE-VAV-123B; ZONE-VAV-127A; ZONE-VAV-127B; ZONE-VAV-129; ZONE-VAV-131; ZONE-VAV-136; ZONE-VAV-133; ZONE-VAV-142; ZONE-VAV-143; ZONE-VAV-150; ZONE-VAV-RESTROOM;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,40119.781,40119.781,1.452131,0.00088640,580.134,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,AHU-001 FAN,Fan:VariableVolume,7.400000,8.76912170,,4197.9300,999.8980,1.49221775,71.00,82.00,11.00,68906.48,43.2558,59.395294,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 06:00:00,29806.03,40119.78,1.0000,1.72079879,1.452131,-13.83,-13.83,0.00115682,-11033.1,16.70,13.03,0.00800000,37036.7,0.88630711,60.00,49.00,11.00,0.000,29806.03,-14.00,0.00113254,-14.00,1.08427435,74.6678,15.60,0.00534732,15.60,0.00534732,47.9500,8227.23,0.00,0.00,0.00,1.72079879,16.60,6.84,0.00220024,22250.9,16.60,6.84,0.00220024,22250.9
,AHU-002 COOLC,Coil:Cooling:Water,AirLoop,AirLoopHVAC,AHU-002,ZONE-AHU-002,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,10908.992,-999.000,0.663858,0.00040217,-999.000,-999.0000,1.00000,1.00000,1021.4919,1004.8586,1.1850,AHU-002 FAN,Fan:VariableVolume,0.663858,0.78668222,,3418.1700,1065.1928,5.77305819,13.89,6.44,7.45,147013.04,7.4204,7.420424,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,10908.99,9543.29,1.0000,0.78668222,0.663858,23.30,16.36,0.00895772,46208.1,11.91,11.83,0.00824628,34016.0,0.42838542,6.44,12.50,7.45,1317.682,9591.31,30.56,0.00921369,18.98,0.15422425,23.2315,21.11,0.00888025,21.11,0.00888025,56.0386,6752.16,0.00,15700.67,11318.64,0.78668222,23.30,16.52,0.00895772,46208.1,23.30,16.52,0.00895772,46208.1
,AHU-002 HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,AHU-002,ZONE-AHU-002,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,5696.869,5696.869,0.199157,0.00012587,81.883,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,AHU-002 FAN,Fan:VariableVolume,0.663858,0.78668222,,4197.9300,999.8980,1.49221775,71.00,82.00,11.00,68906.48,6.0861,8.433924,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,4193.72,5696.87,1.0000,0.23600467,0.199157,-14.00,-14.00,0.00113254,-11264.8,16.70,13.03,0.00800000,37036.7,0.12585251,60.00,49.00,11.00,0.000,4193.72,-14.00,0.00113254,-14.00,0.15422425,77.4384,15.60,0.00506813,15.60,0.00506813,45.4682,1575.71,0.00,0.00,0.00,0.23600467,16.60,6.62,0.00202047,21795.8,16.60,6.62,0.00202047,21795.8
,AHU-003 COOLC,Coil:Cooling:Water,AirLoop,AirLoopHVAC,AHU-003,ZONE-VAV-104; ZONE-VAV-105; ZONE-VAV-107; ZONE-VAV-108; ZONE-VAV-112; ZONE-VAV-116;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,16386.003,-999.000,0.980912,0.00060408,-999.000,-999.0000,1.00000,1.00000,1021.2015,1004.8586,1.1850,AHU-003 FAN,Fan:VariableVolume,0.980912,1.16239662,,3418.1700,1065.1928,5.77305819,13.89,6.44,7.45,147013.04,11.1460,11.145952,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 14:00:00,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 13:40:00,16386.00,14809.47,1.0000,1.16239662,0.980912,23.92,16.44,0.00880148,46437.8,11.91,11.83,0.00824628,34016.0,0.64346230,6.44,12.50,7.45,1946.998,14439.01,33.91,0.00921369,20.03,0.21526712,21.9456,21.11,0.00868558,21.11,0.00868558,54.8258,9977.18,0.00,23289.71,16752.78,1.16239662,23.92,16.60,0.00880148,46437.8,23.92,16.60,0.00880148,46437.8
,AHU-003 HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,AHU-003,ZONE-VAV-104; ZONE-VAV-105; ZONE-VAV-107; ZONE-VAV-108; ZONE-VAV-112; ZONE-VAV-116;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,7973.072,7973.072,0.294274,0.00017616,115.674,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,AHU-003 FAN,Fan:VariableVolume,0.980912,1.16239662,,4197.9300,999.8980,1.49221775,71.00,82.00,11.00,68906.48,8.6398,11.803728,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,5953.36,7973.07,1.0000,0.34871899,0.294274,-14.00,-14.00,0.00113254,-11264.8,16.70,13.03,0.00800000,37036.7,0.17613732,60.00,49.00,11.00,0.000,5953.36,-14.00,0.00113254,-14.00,0.21526712,73.1520,15.60,0.00560183,15.60,0.00560183,50.2131,2407.61,0.00,0.00,0.00,0.34871899,16.60,7.00,0.00233245,22585.6,16.60,7.00,0.00233245,22585.6
,AHU-004 COOLC,Coil:Cooling:Water,AirLoop,AirLoopHVAC,AHU-004,ZONE-AHU-004,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,8232.140,-999.000,0.498192,0.00030348,-999.000,-999.0000,1.00000,1.00000,1021.3107,1004.8586,1.1850,AHU-004 FAN,Fan:VariableVolume,0.498192,0.59036587,,3418.1700,1065.1928,5.77305819,13.89,6.44,7.45,147013.04,5.5996,5.599598,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,8232.14,7347.31,1.0000,0.59036587,0.498192,23.62,16.38,0.00886021,46285.1,11.91,11.83,0.00824628,34016.0,0.32326806,6.44,12.50,7.45,988.854,7243.29,30.56,0.00921369,18.98,0.13251392,26.5990,21.11,0.00873211,21.11,0.00873211,55.1156,5067.30,0.00,11788.27,8494.28,0.59036587,23.62,16.55,0.00886021,46285.1,23.62,16.55,0.00886021,46285.1
,AHU-004 HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,AHU-004,ZONE-AHU-004,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,4866.473,4866.473,0.149458,0.00010752,68.310,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,AHU-004 FAN,Fan:VariableVolume,0.498192,0.59036587,,4197.9300,999.8980,1.49221775,71.00,82.00,11.00,68906.48,5.0130,7.204566,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,3454.31,4866.47,1.0000,0.17710976,0.149458,-14.00,-14.00,0.00113254,-11264.8,16.70,13.03,0.00800000,37036.7,0.10750782,60.00,49.00,11.00,0.000,3454.31,-14.00,0.00113254,-14.00,0.13251392,88.6632,15.60,0.00800000,15.60,0.00800000,71.4308,0.00,0.00,3450.54,3450.54,0.17710976,16.60,6.49,0.00191109,21518.8,35.92,14.80,0.00191109,41001.4
,AHU-005 COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,AHU-005,ZONE-SERVER,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,58862.304,47128.413,3.555872,-999.0,-999.000,-999.0000,1.22542,1.00000,1020.7158,1004.8586,1.1850,AHU-005 FAN,Fan:VariableVolume,3.555872,4.21376655,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,63075.53,62450.14,0.9332,4.21376655,3.555872,21.34,15.29,0.00854018,43143.5,12.50,11.83,0.00850000,34016.0,-999.0,-999.00,-999.00,-999.00,7057.999,56017.53,30.56,0.00921369,18.98,0.08768969,2.4661,21.11,0.00852315,21.11,0.00852315,53.8136,36168.75,0.00,0.00,0.00,4.04693726,26.67,19.44,0.01117891,55307.7,26.67,19.44,0.01117891,55307.7
,FCU-001 COOLC,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,FCU-001,ZONE-FCU-001,Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,1011.287,758.362,0.047673,-999.0,-999.000,-999.0000,1.00000,1.00000,1021.5686,1004.8586,1.1850,FCU-001 FAN,Fan:OnOff,0.047673,0.05649294,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 14:35:00,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 14:35:00,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,1071.79,998.99,0.9435,0.05649294,0.047673,28.49,18.15,0.00899897,51608.8,12.50,11.83,0.00850000,34016.0,-999.0,-999.00,-999.00,-999.00,21.524,1050.27,37.50,0.00921369,21.10,0.01963060,41.1779,21.11,0.00883867,21.11,0.00883974,55.7853,467.13,0.00,0.00,0.00,0.05425630,26.67,19.44,0.01117891,55307.7,26.67,19.44,0.01117891,55307.7
,FCU-001 HEATC,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,FCU-001,ZONE-FCU-001,Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,1011.287,1011.287,0.047673,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,FCU-001 FAN,Fan:OnOff,0.047673,0.05649294,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,1011.29,1011.29,1.0000,0.05649294,0.047673,-14.00,-14.00,0.00113254,-11264.8,40.00,20.96,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,1011.29,-14.00,0.00113254,-14.00,0.01963060,41.1779,0.00,0.00000000,15.60,0.00800000,71.4308,0.00,0.00,0.00,0.00,0.05549469,21.11,15.55,0.00874580,43428.1,21.11,15.55,0.00874580,43428.1
,FCU-001 HEAT PUMP DX SUPP HEATING COIL,Coil:Heating:Electric,AirLoop,AirLoopHVAC,FCU-001,ZONE-FCU-001,Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,1262.283,1262.283,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,FCU-001 FAN,Fan:OnOff,0.047673,0.05649294,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,1262.28,1262.28,1.0000,0.05649294,0.047673,-14.00,-14.00,0.00113254,-11264.8,40.00,20.96,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,1262.28,-14.00,0.00113254,-14.00,0.01963060,41.1779,0.00,0.00000000,15.60,0.00800000,71.4308,0.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,FCU-002 COOLC,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,FCU-002,ZONE-FCU-002,Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,7383.670,5911.774,0.446047,-999.0,-999.000,-999.0000,1.07848,1.00000,1020.9890,1004.8586,1.1850,FCU-002 FAN,Fan:OnOff,0.446047,0.52857362,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,8267.40,7964.90,0.8931,0.52857362,0.446047,23.64,16.24,0.00868716,45866.6,12.50,11.83,0.00850000,34016.0,-999.0,-999.00,-999.00,-999.00,201.390,8066.01,37.50,0.00921369,21.10,0.05721787,12.8278,21.11,0.00860718,21.11,0.00861660,54.3964,4413.12,0.00,0.00,0.00,0.50764660,26.67,19.44,0.01117891,55307.7,26.67,19.44,0.01117891,55307.7
,FCU-002 HEATC,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,FCU-002,ZONE-FCU-002,Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,7383.670,7383.670,0.446047,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,FCU-002 FAN,Fan:OnOff,0.446047,0.52857362,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,7383.67,7383.67,1.0000,0.52857362,0.446047,-14.00,-14.00,0.00113254,-11264.8,40.00,20.96,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,7383.67,-14.00,0.00113254,-14.00,0.05721787,12.8278,15.60,0.00510032,15.60,0.00502341,45.0706,629.75,0.00,0.00,0.00,0.51923356,21.11,15.55,0.00874580,43428.1,21.11,15.55,0.00874580,43428.1
,FCU-002 HEAT PUMP DX SUPP HEATING COIL,Coil:Heating:Electric,AirLoop,AirLoopHVAC,FCU-002,ZONE-FCU-002,Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,3679.212,3679.212,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,FCU-002 FAN,Fan:OnOff,0.446047,0.52857362,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,3679.21,3679.21,1.0000,0.52857362,0.446047,-14.00,-14.00,0.00113254,-11264.8,40.00,20.96,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,3679.21,-14.00,0.00113254,-14.00,0.05721787,12.8278,15.60,0.00510032,15.60,0.00502341,45.0706,629.75,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,FCU-003 COOLC,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,FCU-003,ZONE-FCU-003,Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,4476.813,3584.384,0.270444,-999.0,-999.000,-999.0000,1.07027,1.00000,1021.0027,1004.8586,1.1850,FCU-003 FAN,Fan:OnOff,0.270444,0.32048089,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 15:00:00,PASCO ANN CLG .4% CONDNS DB=>MWB,7/21 19:00:00,5007.12,4818.26,0.8941,0.32048089,0.270444,23.73,16.28,0.00869453,45974.3,12.50,11.83,0.00850000,34016.0,-999.0,-999.00,-999.00,-999.00,122.106,4885.02,37.50,0.00921369,21.10,0.03465413,12.8138,21.11,0.00861198,21.11,0.00861860,54.4089,2569.27,0.00,0.00,0.00,0.30779258,26.67,19.44,0.01117891,55307.7,26.67,19.44,0.01117891,55307.7
,FCU-003 HEATC,Coil:Heating:DX:SingleSpeed,AirLoop,AirLoopHVAC,FCU-003,ZONE-FCU-003,Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,4476.813,4476.813,0.270444,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,FCU-003 FAN,Fan:OnOff,0.270444,0.32048089,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,4476.81,4476.81,1.0000,0.32048089,0.270444,-14.00,-14.00,0.00113254,-11264.8,40.00,20.96,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,4476.81,-14.00,0.00113254,-14.00,0.03465413,12.8138,15.60,0.00268175,15.60,0.00303317,27.2995,125.76,0.00,0.00,0.00,0.31481790,21.11,15.55,0.00874580,43428.1,21.11,15.55,0.00874580,43428.1
,FCU-003 HEAT PUMP DX SUPP HEATING COIL,Coil:Heating:Electric,AirLoop,AirLoopHVAC,FCU-003,ZONE-FCU-003,Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,2228.323,2228.323,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1850,FCU-003 FAN,Fan:OnOff,0.270444,0.32048089,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,unknown,unknown,PASCO ANN HTG 99.6% CONDNS DB,12/21 00:05:00,2228.32,2228.32,1.0000,0.32048089,0.270444,-14.00,-14.00,0.00113254,-11264.8,40.00,20.96,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,2228.32,-14.00,0.00113254,-14.00,0.03465413,12.8138,15.60,0.00268175,15.60,0.00303317,27.2995,125.76,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,AHU-001 OA CONTROLLER,DifferentialDryBulb,1.08,4.84,-,,,
,AHU-002 OA CONTROLLER,DifferentialDryBulb,0.15,0.66,-,,,
,AHU-003 OA CONTROLLER,DifferentialDryBulb,0.22,0.98,-,,,
,AHU-004 OA CONTROLLER,DifferentialDryBulb,0.13,0.50,-,,,
,AHU-005 OA CONTROLLER,DifferentialDryBulb,0.09,3.56,-,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,ZONE-VAV-143,40.75,62.08,19.50
,ZONE-VAV-142,36.33,70.25,22.17
,ZONE-HTR-001,79.50,64.08,57.42
,ZONE-VAV-136,34.08,66.42,16.00
,ZONE-VAV-127B,40.75,41.67,0.00
,ZONE-VAV-127A,20.42,61.50,0.00
,ZONE-VAV-131,21.92,61.08,0.00
,ZONE-VAV-129,24.17,60.25,0.00
,ZONE-VAV-150,35.33,40.92,0.00
,ZONE-VAV-123A,26.00,60.25,0.00
,ZONE-VAV-123B,26.67,58.58,0.00
,ZONE-SERVER,90.00,90.00,90.00
,ZONE-VAV-118,19.58,56.50,0.00
,ZONE-VAV-120,23.92,58.67,0.00
,ZONE-VAV-119,23.33,58.75,0.00
,ZONE-VAV-RESTROOM,90.00,90.00,90.00
,ZONE-AHU-004,50.75,33.50,17.17
,ZONE-VAV-102,30.00,47.58,0.00
,ZONE-FCU-001,90.00,76.67,76.67
,ZONE-AHU-002,21.42,61.42,0.00
,ZONE-VAV-105,35.00,46.25,0.00
,ZONE-FCU-003,90.00,90.00,90.00
,ZONE-VAV-112,86.92,30.42,30.42
,ZONE-HTR-002,80.42,47.58,44.50
,ZONE-HTR-003,71.83,48.00,42.00
,ZONE-VAV-104,16.83,58.58,0.00
,ZONE-VAV-116,4.25,72.42,0.00
,ZONE-VAV-108,45.50,41.08,13.83
,ZONE-FCU-002,90.00,90.00,90.00
,ZONE-HTR-004,90.00,73.50,73.50
,ZONE-VAV-CORRIDOR,0.00,76.00,0.00
,ZONE-VAV-133,20.67,59.83,0.00
,ZONE-VAV-107,20.33,49.25,0.00
,Facility,90.00,90.00,90.00
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,ZONE-VAV-143,0.00,81.00,0.00,51.00
,ZONE-VAV-142,0.00,74.42,0.00,44.42
,ZONE-HTR-001,0.00,97.00,0.00,83.83
,ZONE-VAV-136,0.00,75.17,0.00,45.17
,ZONE-VAV-127B,0.00,94.25,0.00,64.25
,ZONE-VAV-127A,0.00,93.08,0.00,63.08
,ZONE-VAV-131,0.00,101.17,0.00,71.17
,ZONE-VAV-129,0.00,106.25,0.00,76.25
,ZONE-VAV-150,0.00,96.00,0.00,66.00
,ZONE-VAV-123A,0.00,101.83,0.00,71.83
,ZONE-VAV-123B,0.00,102.67,0.00,72.67
,ZONE-SERVER,0.00,120.00,0.00,90.00
,ZONE-VAV-118,0.00,106.17,0.00,76.17
,ZONE-VAV-120,0.00,111.25,0.00,81.25
,ZONE-VAV-119,0.00,112.33,0.00,82.33
,ZONE-VAV-RESTROOM,0.00,120.00,0.00,90.00
,ZONE-AHU-004,0.00,117.58,0.00,87.58
,ZONE-VAV-102,0.00,94.08,0.00,64.08
,ZONE-FCU-001,0.00,120.00,0.00,90.00
,ZONE-AHU-002,0.00,93.92,0.00,63.92
,ZONE-VAV-105,0.00,93.33,0.00,63.33
,ZONE-FCU-003,0.00,120.00,0.00,90.00
,ZONE-VAV-112,0.00,120.00,0.00,90.00
,ZONE-HTR-002,0.00,60.00,0.00,60.00
,ZONE-HTR-003,0.00,60.00,0.00,60.00
,ZONE-VAV-104,0.00,114.50,0.00,84.50
,ZONE-VAV-116,0.00,105.00,0.00,75.00
,ZONE-VAV-108,0.00,112.17,0.00,82.17
,ZONE-FCU-002,0.00,120.00,0.00,90.00
,ZONE-HTR-004,0.00,105.25,0.00,83.17
,ZONE-VAV-CORRIDOR,0.00,90.08,0.00,60.08
,ZONE-VAV-133,0.00,100.83,0.00,70.83
,ZONE-VAV-107,0.00,98.42,0.00,68.42
,Facility,0.00,120.00,0.00,90.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,ZONE-VAV-143,0.63,1.04,38.04,1.878,0.163,0.000,0.000
,ZONE-VAV-142,3.27,5.39,197.25,1.699,0.105,0.000,0.000
,ZONE-HTR-001,0.39,0.65,44.17,0.000,0.108,0.000,0.000
,ZONE-VAV-136,0.67,1.11,40.49,1.658,0.159,0.000,0.000
,ZONE-VAV-127B,11.99,19.75,1011.10,0.734,0.064,0.000,0.000
,ZONE-VAV-127A,9.83,16.19,828.81,0.571,0.066,0.000,0.000
,ZONE-VAV-131,0.65,1.08,47.35,0.808,0.104,0.000,0.000
,ZONE-VAV-129,1.94,3.20,140.24,0.672,0.050,0.000,0.000
,ZONE-VAV-150,0.80,1.32,89.67,1.190,0.102,0.000,0.000
,ZONE-VAV-123A,4.26,7.01,238.31,0.749,0.073,0.000,0.000
,ZONE-VAV-123B,4.48,7.38,250.73,0.733,0.063,0.000,0.000
,ZONE-SERVER,3.32,5.46,371.22,0.000,0.135,0.000,0.000
,ZONE-VAV-118,8.18,13.48,228.72,0.642,0.050,0.000,0.000
,ZONE-VAV-120,0.64,1.05,38.31,0.726,0.050,0.000,0.000
,ZONE-VAV-119,0.64,1.05,38.31,0.709,0.050,0.000,0.000
,ZONE-VAV-RESTROOM,0.00,0.01,38.31,0.758,0.192,0.000,0.000
,ZONE-AHU-004,5.01,8.26,561.44,1.573,0.087,0.000,0.000
,ZONE-VAV-102,12.66,20.85,353.82,0.898,0.074,0.000,0.000
,ZONE-FCU-001,0.74,1.22,83.10,0.000,0.051,0.000,0.000
,ZONE-AHU-002,11.66,19.21,652.88,1.147,0.090,0.000,0.000
,ZONE-VAV-105,2.97,4.89,332.19,1.070,0.094,0.000,0.000
,ZONE-FCU-003,1.31,2.16,146.70,0.000,0.112,0.000,0.000
,ZONE-VAV-112,1.31,2.16,146.70,1.228,0.058,0.000,0.000
,ZONE-HTR-002,0.48,0.79,53.96,0.000,0.088,0.000,0.000
,ZONE-HTR-003,0.48,0.79,53.96,0.000,0.088,0.000,0.000
,ZONE-VAV-104,0.67,1.10,74.73,0.670,0.105,0.000,0.000
,ZONE-VAV-116,0.43,0.71,48.55,0.707,0.105,0.000,0.000
,ZONE-VAV-108,2.16,3.56,242.22,1.127,0.095,0.000,0.000
,ZONE-FCU-002,2.16,3.56,242.22,0.000,0.098,0.000,0.000
,ZONE-HTR-004,0.41,0.68,46.38,0.000,0.104,0.000,0.000
,ZONE-VAV-CORRIDOR,7.35,12.10,822.51,0.429,0.063,0.000,0.000
,ZONE-VAV-133,1.68,2.77,188.12,0.446,0.050,0.000,0.000
,ZONE-VAV-107,0.60,0.98,66.90,0.955,0.097,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,ZONE-VAV-143,0.63,1.04,38.04,0.000,0.000,0.000,0.000
,ZONE-VAV-142,3.27,5.39,197.25,0.000,0.000,0.000,0.000
,ZONE-HTR-001,0.39,0.65,44.17,0.000,0.000,0.000,0.000
,ZONE-VAV-136,0.67,1.11,40.49,0.000,0.000,0.000,0.000
,ZONE-VAV-127B,11.99,19.75,1011.10,0.000,0.000,0.000,0.000
,ZONE-VAV-127A,9.83,16.19,828.81,0.000,0.000,0.000,0.000
,ZONE-VAV-131,0.65,1.08,47.35,0.000,0.000,0.000,0.000
,ZONE-VAV-129,1.94,3.20,140.24,0.000,0.000,0.000,0.000
,ZONE-VAV-150,0.80,1.32,89.67,0.000,0.000,0.000,0.000
,ZONE-VAV-123A,4.26,7.01,238.31,0.000,0.000,0.000,0.000
,ZONE-VAV-123B,4.48,7.38,250.73,0.000,0.000,0.000,0.000
,ZONE-SERVER,3.32,5.46,371.22,0.000,0.000,0.000,0.000
,ZONE-VAV-118,8.18,13.48,228.72,0.000,0.000,0.000,0.000
,ZONE-VAV-120,0.64,1.05,38.31,0.000,0.000,0.000,0.000
,ZONE-VAV-119,0.64,1.05,38.31,0.000,0.000,0.000,0.000
,ZONE-VAV-RESTROOM,0.00,0.01,38.31,0.000,0.000,0.000,0.000
,ZONE-AHU-004,5.01,8.26,561.44,0.000,0.000,0.000,0.000
,ZONE-VAV-102,12.66,20.85,353.82,0.000,0.000,0.000,0.000
,ZONE-FCU-001,0.74,1.22,83.10,0.000,0.000,0.000,0.000
,ZONE-AHU-002,11.66,19.21,652.88,0.000,0.000,0.000,0.000
,ZONE-VAV-105,2.97,4.89,332.19,0.000,0.000,0.000,0.000
,ZONE-FCU-003,1.31,2.16,146.70,0.000,0.000,0.000,0.000
,ZONE-VAV-112,1.31,2.16,146.70,0.000,0.000,0.000,0.000
,ZONE-HTR-002,0.48,0.79,53.96,0.000,0.000,0.000,0.000
,ZONE-HTR-003,0.48,0.79,53.96,0.000,0.000,0.000,0.000
,ZONE-VAV-104,0.67,1.10,74.73,0.000,0.000,0.000,0.000
,ZONE-VAV-116,0.43,0.71,48.55,0.000,0.000,0.000,0.000
,ZONE-VAV-108,2.16,3.56,242.22,0.000,0.000,0.000,0.000
,ZONE-FCU-002,2.16,3.56,242.22,0.000,0.000,0.000,0.000
,ZONE-HTR-004,0.41,0.68,46.38,0.000,0.000,0.000,0.000
,ZONE-VAV-CORRIDOR,7.35,12.10,822.51,0.000,0.000,0.000,0.000
,ZONE-VAV-133,1.68,2.77,188.12,0.000,0.000,0.000,0.000
,ZONE-VAV-107,0.60,0.98,66.90,0.000,0.000,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,204,52
,Floor,44,44
,Roof,45,44
,Internal Mass,33,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,13,13
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,8
,Conditioned Zones,33
,Unconditioned Zones,0
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [kWh],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,8059.70,54286.61,01-AUG-00:05,89899.02,01-AUG-16:05
,Electricity:Building,6437.75,53249.86,01-AUG-00:05,54045.96,01-AUG-05:05
,Electricity:Zone:ZONE-VAV-CORRIDOR,55.59,431.76,01-AUG-00:05,494.73,01-AUG-05:05
,InteriorLights:Electricity,499.38,4161.49,01-AUG-00:05,4161.49,01-AUG-00:05
,InteriorLights:Electricity:Zone:ZONE-VAV-CORRIDOR,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,General Lights:InteriorLights:Electricity,499.38,4161.49,01-AUG-00:05,4161.49,01-AUG-00:05
,Electricity:Zone:ZONE-VAV-102,61.99,503.02,01-AUG-00:05,530.11,01-AUG-05:05
,InteriorLights:Electricity:Zone:ZONE-VAV-102,38.08,317.29,01-AUG-00:05,317.29,01-AUG-00:05
,Electricity:Zone:ZONE-VAV-104,10.57,86.63,01-AUG-00:05,89.49,01-AUG-05:05
,InteriorLights:Electricity:Zone:ZONE-VAV-104,8.04,67.02,01-AUG-00:05,67.02,01-AUG-00:05
,Electricity:Zone:ZONE-VAV-105,58.20,472.27,01-AUG-00:05,497.70,01-AUG-05:05
,InteriorLights:Electricity:Zone:ZONE-VAV-105,35.75,297.90,01-AUG-00:05,297.90,01-AUG-00:05
,Electricity:Zone:ZONE-VAV-107,16.24,130.23,01-AUG-00:05,140.47,01-AUG-05:05
,InteriorLights:Electricity:Zone:ZONE-VAV-107,7.20,59.99,01-AUG-00:05,59.99,01-AUG-00:05
,Electricity:Zone:ZONE-VAV-108,87.10,725.82,01-AUG-00:05,725.82,01-AUG-00:05
,InteriorLights:Electricity:Zone:ZONE-VAV-108,26.07,217.22,01-AUG-00:05,217.22,01-AUG-00:05
,Electricity:Zone:ZONE-VAV-112,145.14,1209.49,01-AUG-00:05,1209.49,01-AUG-00:05
,InteriorLights:Electricity:Zone:ZONE-VAV-112,15.79,131.56,01-AUG-00:05,131.56,01-AUG-00:05
,Electricity:Zone:ZONE-VAV-116,8.51,69.03,01-AUG-00:05,72.74,01-AUG-05:05
,InteriorLights:Electricity:Zone:ZONE-VAV-116,5.22,43.54,01-AUG-00:05,43.54,01-AUG-00:05
,Electricity:Zone:ZONE-VAV-118,40.07,325.16,01-AUG-00:05,342.67,01-AUG-05:05
,InteriorLights:Electricity:Zone:ZONE-VAV-118,24.61,205.10,01-AUG-00:05,205.10,01-AUG-00:05
,Electricity:Zone:ZONE-VAV-119,14.48,114.80,01-AUG-00:05,126.54,01-AUG-05:05
,InteriorLights:Electricity:Zone:ZONE-VAV-119,4.12,34.36,01-AUG-00:05,34.36,01-AUG-00:05
,Electricity:Zone:ZONE-VAV-120,14.48,114.80,01-AUG-00:05,126.54,01-AUG-05:05
,InteriorLights:Electricity:Zone:ZONE-VAV-120,4.12,34.36,01-AUG-00:05,34.36,01-AUG-00:05
,Electricity:Zone:ZONE-VAV-123A,85.69,714.11,01-AUG-00:05,714.11,01-AUG-00:05
,InteriorLights:Electricity:Zone:ZONE-VAV-123A,25.65,213.71,01-AUG-00:05,213.71,01-AUG-00:05
,Electricity:Zone:ZONE-VAV-123B,90.16,751.30,01-AUG-00:05,751.30,01-AUG-00:05
,InteriorLights:Electricity:Zone:ZONE-VAV-123B,26.98,224.84,01-AUG-00:05,224.84,01-AUG-00:05
,Electricity:Zone:ZONE-VAV-127A,257.24,2048.46,01-AUG-00:05,2238.80,01-AUG-05:05
,InteriorLights:Electricity:Zone:ZONE-VAV-127A,89.19,743.25,01-AUG-00:05,743.25,01-AUG-00:05
,Electricity:Zone:ZONE-VAV-127B,313.81,2499.00,01-AUG-00:05,2731.21,01-AUG-05:05
,InteriorLights:Electricity:Zone:ZONE-VAV-127B,108.81,906.72,01-AUG-00:05,906.72,01-AUG-00:05
,Electricity:Zone:ZONE-VAV-129,53.01,420.24,01-AUG-00:05,463.19,01-AUG-05:05
,InteriorLights:Electricity:Zone:ZONE-VAV-129,15.09,125.77,01-AUG-00:05,125.77,01-AUG-00:05
,Electricity:Zone:ZONE-VAV-131,17.89,141.87,01-AUG-00:05,156.37,01-AUG-05:05
,InteriorLights:Electricity:Zone:ZONE-VAV-131,5.09,42.46,01-AUG-00:05,42.46,01-AUG-00:05
,Electricity:Zone:ZONE-VAV-133,32.96,267.45,01-AUG-00:05,281.86,01-AUG-05:05
,InteriorLights:Electricity:Zone:ZONE-VAV-133,20.24,168.70,01-AUG-00:05,168.70,01-AUG-00:05
,Electricity:Zone:ZONE-VAV-142,74.55,591.06,01-AUG-00:05,651.46,01-AUG-05:05
,InteriorLights:Electricity:Zone:ZONE-VAV-142,21.23,176.89,01-AUG-00:05,176.89,01-AUG-00:05
,Electricity:Zone:ZONE-VAV-143,14.38,113.98,01-AUG-00:05,125.63,01-AUG-05:05
,InteriorLights:Electricity:Zone:ZONE-VAV-143,4.09,34.11,01-AUG-00:05,34.11,01-AUG-00:05
,Electricity:Zone:ZONE-VAV-150,33.89,268.70,01-AUG-00:05,296.15,01-AUG-05:05
,InteriorLights:Electricity:Zone:ZONE-VAV-150,9.65,80.41,01-AUG-00:05,80.41,01-AUG-00:05
,Electricity:Zone:ZONE-AHU-002,164.51,1370.88,01-AUG-00:05,1370.88,01-AUG-00:05
,InteriorLights:Electricity:Zone:ZONE-AHU-002,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Electricity:Zone:ZONE-AHU-004,294.48,2453.96,01-AUG-00:05,2453.96,01-AUG-00:05
,InteriorLights:Electricity:Zone:ZONE-AHU-004,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Electricity:Zone:ZONE-SERVER,4133.74,34447.77,01-AUG-00:05,34447.77,01-AUG-00:05
,InteriorLights:Electricity:Zone:ZONE-SERVER,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Electricity:Zone:ZONE-FCU-001,11.23,87.25,01-AUG-00:05,99.97,01-AUG-05:05
,InteriorLights:Electricity:Zone:ZONE-FCU-001,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Electricity:Zone:ZONE-FCU-002,205.03,1708.59,01-AUG-00:05,1708.59,01-AUG-00:05
