Program Version:,EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2022.07.26 12:19
,InteriorLights:Electricity:Zone:ZONE-FCU-002,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Electricity:Zone:ZONE-FCU-003,124.18,1034.81,01-AUG-00:05,1034.81,01-AUG-00:05
,InteriorLights:Electricity:Zone:ZONE-FCU-003,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Electricity:Zone:ZONE-HTR-001,0.75,5.80,01-AUG-00:05,6.64,01-AUG-05:05
,InteriorLights:Electricity:Zone:ZONE-HTR-001,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Electricity:Zone:ZONE-HTR-002,0.91,7.08,01-AUG-00:05,8.11,01-AUG-05:05
,InteriorLights:Electricity:Zone:ZONE-HTR-002,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Electricity:Zone:ZONE-HTR-003,0.91,7.08,01-AUG-00:05,8.11,01-AUG-05:05
,InteriorLights:Electricity:Zone:ZONE-HTR-003,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Electricity:Zone:ZONE-HTR-004,0.78,6.09,01-AUG-00:05,6.97,01-AUG-05:05
,InteriorLights:Electricity:Zone:ZONE-HTR-004,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Electricity:Zone:ZONE-VAV-RESTROOM,0.00,0.02,01-AUG-00:05,0.02,01-AUG-05:05
,InteriorLights:Electricity:Zone:ZONE-VAV-RESTROOM,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Electricity:Zone:ZONE-VAV-136,15.30,121.34,01-AUG-00:05,133.74,01-AUG-05:05
,InteriorLights:Electricity:Zone:ZONE-VAV-136,4.36,36.31,01-AUG-00:05,36.31,01-AUG-00:05
,InteriorEquipment:Electricity,5938.38,49088.37,01-AUG-00:05,49884.47,01-AUG-05:05
,InteriorEquipment:Electricity:Zone:ZONE-VAV-CORRIDOR,55.59,431.76,01-AUG-00:05,494.73,01-AUG-05:05
,MiscPlug:InteriorEquipment:Electricity,5938.38,49088.37,01-AUG-00:05,49884.47,01-AUG-05:05
,InteriorEquipment:Electricity:Zone:ZONE-VAV-102,23.91,185.73,01-AUG-00:05,212.82,01-AUG-05:05
,InteriorEquipment:Electricity:Zone:ZONE-VAV-104,2.53,19.61,01-AUG-00:05,22.48,01-AUG-05:05
,InteriorEquipment:Electricity:Zone:ZONE-VAV-105,22.45,174.38,01-AUG-00:05,199.81,01-AUG-05:05
,InteriorEquipment:Electricity:Zone:ZONE-VAV-107,9.04,70.23,01-AUG-00:05,80.48,01-AUG-05:05
,InteriorEquipment:Electricity:Zone:ZONE-VAV-108,61.03,508.60,01-AUG-00:05,508.60,01-AUG-00:05
,InteriorEquipment:Electricity:Zone:ZONE-VAV-112,129.35,1077.93,01-AUG-00:05,1077.93,01-AUG-00:05
,InteriorEquipment:Electricity:Zone:ZONE-VAV-116,3.28,25.49,01-AUG-00:05,29.20,01-AUG-05:05
,InteriorEquipment:Electricity:Zone:ZONE-VAV-118,15.46,120.06,01-AUG-00:05,137.57,01-AUG-05:05
,InteriorEquipment:Electricity:Zone:ZONE-VAV-119,10.36,80.45,01-AUG-00:05,92.18,01-AUG-05:05
,InteriorEquipment:Electricity:Zone:ZONE-VAV-120,10.36,80.45,01-AUG-00:05,92.18,01-AUG-05:05
,InteriorEquipment:Electricity:Zone:ZONE-VAV-123A,60.05,500.40,01-AUG-00:05,500.40,01-AUG-00:05
,InteriorEquipment:Electricity:Zone:ZONE-VAV-123B,63.18,526.46,01-AUG-00:05,526.46,01-AUG-00:05
,InteriorEquipment:Electricity:Zone:ZONE-VAV-127A,168.05,1305.21,01-AUG-00:05,1495.56,01-AUG-05:05
,InteriorEquipment:Electricity:Zone:ZONE-VAV-127B,205.01,1592.28,01-AUG-00:05,1824.49,01-AUG-05:05
,InteriorEquipment:Electricity:Zone:ZONE-VAV-129,37.91,294.48,01-AUG-00:05,337.42,01-AUG-05:05
,InteriorEquipment:Electricity:Zone:ZONE-VAV-131,12.80,99.41,01-AUG-00:05,113.91,01-AUG-05:05
,InteriorEquipment:Electricity:Zone:ZONE-VAV-133,12.71,98.75,01-AUG-00:05,113.15,01-AUG-05:05
,InteriorEquipment:Electricity:Zone:ZONE-VAV-142,53.32,414.17,01-AUG-00:05,474.57,01-AUG-05:05
,InteriorEquipment:Electricity:Zone:ZONE-VAV-143,10.28,79.87,01-AUG-00:05,91.52,01-AUG-05:05
,InteriorEquipment:Electricity:Zone:ZONE-VAV-150,24.24,188.28,01-AUG-00:05,215.74,01-AUG-05:05
,InteriorEquipment:Electricity:Zone:ZONE-AHU-002,164.51,1370.88,01-AUG-00:05,1370.88,01-AUG-00:05
,InteriorEquipment:Electricity:Zone:ZONE-AHU-004,294.48,2453.96,01-AUG-00:05,2453.96,01-AUG-00:05
,InteriorEquipment:Electricity:Zone:ZONE-SERVER,4133.74,34447.77,01-AUG-00:05,34447.77,01-AUG-00:05
,InteriorEquipment:Electricity:Zone:ZONE-FCU-001,11.23,87.25,01-AUG-00:05,99.97,01-AUG-05:05
,InteriorEquipment:Electricity:Zone:ZONE-FCU-002,205.03,1708.59,01-AUG-00:05,1708.59,01-AUG-00:05
,InteriorEquipment:Electricity:Zone:ZONE-FCU-003,124.18,1034.81,01-AUG-00:05,1034.81,01-AUG-00:05
,InteriorEquipment:Electricity:Zone:ZONE-HTR-001,0.75,5.80,01-AUG-00:05,6.64,01-AUG-05:05
,InteriorEquipment:Electricity:Zone:ZONE-HTR-002,0.91,7.08,01-AUG-00:05,8.11,01-AUG-05:05
,InteriorEquipment:Electricity:Zone:ZONE-HTR-003,0.91,7.08,01-AUG-00:05,8.11,01-AUG-05:05
,InteriorEquipment:Electricity:Zone:ZONE-HTR-004,0.78,6.09,01-AUG-00:05,6.97,01-AUG-05:05
,InteriorEquipment:Electricity:Zone:ZONE-VAV-RESTROOM,0.00,0.02,01-AUG-00:05,0.02,01-AUG-05:05
,InteriorEquipment:Electricity:Zone:ZONE-VAV-136,10.95,85.02,01-AUG-00:05,97.42,01-AUG-05:05
,ElectricityProduced:Facility,-54.4,-452.97,01-AUG-00:05,-452.97,01-AUG-17:20
,ElectricityProduced:Plant,-54.4,-452.97,01-AUG-00:05,-452.97,01-AUG-17:20
,PowerConversion:ElectricityProduced,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Electricity:Plant,1077.93,1036.74,01-AUG-00:05,24131.74,01-AUG-16:05
,Cogeneration:Electricity,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,DCtoACInverter Ancillary:Cogeneration:Electricity,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,ElectricStorage:ElectricityProduced,-54.4,-452.97,01-AUG-00:05,-452.97,01-AUG-17:20
,ElectricityPurchased:Facility,8114.06,54739.58,01-AUG-00:05,90351.99,01-AUG-16:05
,ElectricityPurchased:Plant,8114.06,54739.58,01-AUG-00:05,90351.99,01-AUG-16:05
,Cogeneration:ElectricityPurchased,8114.06,54739.58,01-AUG-00:05,90351.99,01-AUG-16:05
,ElectricitySurplusSold:Facility,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,ElectricitySurplusSold:Plant,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,ElectricityNet:Facility,8114.06,54739.58,01-AUG-00:05,90351.99,01-AUG-16:05
,ElectricityNet:Plant,8114.06,54739.58,01-AUG-00:05,90351.99,01-AUG-16:05
,Cogeneration:ElectricityNet,8114.06,54739.58,01-AUG-00:05,90351.99,01-AUG-16:05
,Electricity:HVAC,544.02,0.00,01-AUG-00:05,11721.31,01-AUG-11:25
,Fans:Electricity,331.50,0.00,01-AUG-00:05,6108.18,01-AUG-11:25
,Unit Heater Fans:Fans:Electricity,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,General:Fans:Electricity,331.50,0.00,01-AUG-00:05,6108.18,01-AUG-11:25
,Heating:Electricity,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,HeatRecovery:Electricity,212.52,0.00,01-AUG-00:05,5613.13,01-AUG-10:45
,Cooling:Electricity,900.73,0.00,01-AUG-00:05,22046.05,01-AUG-16:05
,Boiler Parasitic:Heating:Electricity,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,General:Cooling:Electricity,900.73,0.00,01-AUG-00:05,22046.05,01-AUG-16:05
,Pumps:Electricity,177.20,1036.74,01-AUG-00:05,2085.69,01-AUG-08:30


Annual and Peak Values - Gas

,,Gas Annual Value [kWh],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Gas:Plant,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Heating:Gas,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Boiler:Heating:Gas,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05


Annual and Peak Values - Cooling

,,Cooling Annual Value [kWh],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,PlantLoopCoolingDemand:Facility,2279.39,0.00,01-AUG-00:05,64654.76,04-AUG-05:05
,PlantLoopCoolingDemand:HVAC,2279.39,0.00,01-AUG-00:05,64654.76,04-AUG-05:05
,CoolingCoils:PlantLoopCoolingDemand,2279.39,0.00,01-AUG-00:05,64654.76,04-AUG-05:05


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,Carbon Equivalent:Facility,0.00,0.000,01-AUG-00:05,0.000,01-AUG-00:05
,CarbonEquivalentEmissions:Carbon Equivalent,0.00,0.000,01-AUG-00:05,0.000,01-AUG-00:05


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other

,,Annual Value [kWh],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,10846.09,0.00,01-AUG-00:05,244533.54,04-AUG-05:05
,EnergyTransfer:Building,2585.77,0.00,01-AUG-00:05,95639.92,02-AUG-05:05
,EnergyTransfer:Zone:ZONE-VAV-143,37.05,0.00,01-AUG-00:05,1138.25,02-AUG-05:05
,Heating:EnergyTransfer,0.20,0.00,01-AUG-00:05,502.10,02-AUG-17:05
,Heating:EnergyTransfer:Zone:ZONE-VAV-143,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer,2585.57,0.00,01-AUG-00:05,95639.92,02-AUG-05:05
,Cooling:EnergyTransfer:Zone:ZONE-VAV-143,37.05,0.00,01-AUG-00:05,1138.25,02-AUG-05:05
,EnergyTransfer:Zone:ZONE-VAV-142,160.27,0.00,01-AUG-00:05,5383.73,02-AUG-05:05
,Heating:EnergyTransfer:Zone:ZONE-VAV-142,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-VAV-142,160.27,0.00,01-AUG-00:05,5383.73,02-AUG-05:05
,EnergyTransfer:Zone:ZONE-HTR-001,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Heating:EnergyTransfer:Zone:ZONE-HTR-001,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-HTR-001,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,EnergyTransfer:Zone:ZONE-VAV-136,31.62,0.00,01-AUG-00:05,1109.86,02-AUG-05:05
,Heating:EnergyTransfer:Zone:ZONE-VAV-136,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-VAV-136,31.62,0.00,01-AUG-00:05,1109.86,02-AUG-05:05
,EnergyTransfer:Zone:ZONE-VAV-127B,390.55,0.00,01-AUG-00:05,15490.87,02-AUG-05:05
,Heating:EnergyTransfer:Zone:ZONE-VAV-127B,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-VAV-127B,390.55,0.00,01-AUG-00:05,15490.87,02-AUG-05:05
,EnergyTransfer:Zone:ZONE-VAV-127A,232.92,0.00,01-AUG-00:05,9058.82,02-AUG-05:05
,Heating:EnergyTransfer:Zone:ZONE-VAV-127A,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-VAV-127A,232.92,0.00,01-AUG-00:05,9058.82,02-AUG-05:05
,EnergyTransfer:Zone:ZONE-VAV-131,19.16,0.00,01-AUG-00:05,691.38,02-AUG-05:05
,Heating:EnergyTransfer:Zone:ZONE-VAV-131,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-VAV-131,19.16,0.00,01-AUG-00:05,691.38,02-AUG-05:05
,EnergyTransfer:Zone:ZONE-VAV-129,49.00,0.00,01-AUG-00:05,1747.98,02-AUG-05:05
,Heating:EnergyTransfer:Zone:ZONE-VAV-129,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-VAV-129,49.00,0.00,01-AUG-00:05,1747.98,02-AUG-05:05
,EnergyTransfer:Zone:ZONE-VAV-150,56.09,0.00,01-AUG-00:05,1870.21,02-AUG-05:05
,Heating:EnergyTransfer:Zone:ZONE-VAV-150,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-VAV-150,56.09,0.00,01-AUG-00:05,1870.21,02-AUG-05:05
,EnergyTransfer:Zone:ZONE-VAV-123A,90.56,0.00,01-AUG-00:05,3358.40,03-AUG-05:05
,Heating:EnergyTransfer:Zone:ZONE-VAV-123A,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-VAV-123A,90.56,0.00,01-AUG-00:05,3358.40,03-AUG-05:05
,EnergyTransfer:Zone:ZONE-VAV-123B,94.30,0.00,01-AUG-00:05,3453.94,03-AUG-05:05
,Heating:EnergyTransfer:Zone:ZONE-VAV-123B,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-VAV-123B,94.30,0.00,01-AUG-00:05,3453.94,03-AUG-05:05
,EnergyTransfer:Zone:ZONE-SERVER,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Heating:EnergyTransfer:Zone:ZONE-SERVER,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-SERVER,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,EnergyTransfer:Zone:ZONE-VAV-118,77.74,0.00,01-AUG-00:05,2537.94,03-AUG-05:05
,Heating:EnergyTransfer:Zone:ZONE-VAV-118,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-VAV-118,77.74,0.00,01-AUG-00:05,2537.94,03-AUG-05:05
,EnergyTransfer:Zone:ZONE-VAV-120,14.99,0.00,01-AUG-00:05,513.36,03-AUG-05:05
,Heating:EnergyTransfer:Zone:ZONE-VAV-120,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-VAV-120,14.99,0.00,01-AUG-00:05,513.36,03-AUG-05:05
,EnergyTransfer:Zone:ZONE-VAV-119,14.72,0.00,01-AUG-00:05,499.91,03-AUG-05:05
,Heating:EnergyTransfer:Zone:ZONE-VAV-119,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-VAV-119,14.72,0.00,01-AUG-00:05,499.91,03-AUG-05:05
,EnergyTransfer:Zone:ZONE-VAV-RESTROOM,97.38,0.00,01-AUG-00:05,2564.30,03-AUG-05:05
,Heating:EnergyTransfer:Zone:ZONE-VAV-RESTROOM,0.20,0.00,01-AUG-00:05,502.10,02-AUG-17:05
,Cooling:EnergyTransfer:Zone:ZONE-VAV-RESTROOM,97.18,0.00,01-AUG-00:05,2564.30,03-AUG-05:05
,EnergyTransfer:Zone:ZONE-AHU-004,231.44,0.00,01-AUG-00:05,8823.07,03-AUG-05:05
,Heating:EnergyTransfer:Zone:ZONE-AHU-004,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-AHU-004,231.44,0.00,01-AUG-00:05,8823.07,03-AUG-05:05
,EnergyTransfer:Zone:ZONE-VAV-102,169.36,0.00,01-AUG-00:05,5825.86,02-AUG-05:05
,Heating:EnergyTransfer:Zone:ZONE-VAV-102,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-VAV-102,169.36,0.00,01-AUG-00:05,5825.86,02-AUG-05:05
,EnergyTransfer:Zone:ZONE-FCU-001,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Heating:EnergyTransfer:Zone:ZONE-FCU-001,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-FCU-001,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,EnergyTransfer:Zone:ZONE-AHU-002,224.41,0.00,01-AUG-00:05,9763.22,02-AUG-05:05
,Heating:EnergyTransfer:Zone:ZONE-AHU-002,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-AHU-002,224.41,0.00,01-AUG-00:05,9763.22,02-AUG-05:05
,EnergyTransfer:Zone:ZONE-VAV-105,133.78,0.00,01-AUG-00:05,5410.24,02-AUG-05:05
,Heating:EnergyTransfer:Zone:ZONE-VAV-105,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-VAV-105,133.78,0.00,01-AUG-00:05,5410.24,02-AUG-05:05
,EnergyTransfer:Zone:ZONE-FCU-003,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Heating:EnergyTransfer:Zone:ZONE-FCU-003,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-FCU-003,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,EnergyTransfer:Zone:ZONE-VAV-112,90.00,0.00,01-AUG-00:05,3230.83,03-AUG-05:05
,Heating:EnergyTransfer:Zone:ZONE-VAV-112,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-VAV-112,90.00,0.00,01-AUG-00:05,3230.83,03-AUG-05:05
,EnergyTransfer:Zone:ZONE-HTR-002,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Heating:EnergyTransfer:Zone:ZONE-HTR-002,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-HTR-002,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,EnergyTransfer:Zone:ZONE-HTR-003,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Heating:EnergyTransfer:Zone:ZONE-HTR-003,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-HTR-003,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,EnergyTransfer:Zone:ZONE-VAV-104,18.57,0.00,01-AUG-00:05,653.91,03-AUG-05:05
,Heating:EnergyTransfer:Zone:ZONE-VAV-104,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-VAV-104,18.57,0.00,01-AUG-00:05,653.91,03-AUG-05:05
,EnergyTransfer:Zone:ZONE-VAV-116,11.75,0.00,01-AUG-00:05,414.32,03-AUG-05:05
,Heating:EnergyTransfer:Zone:ZONE-VAV-116,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-VAV-116,11.75,0.00,01-AUG-00:05,414.32,03-AUG-05:05
,EnergyTransfer:Zone:ZONE-VAV-108,106.29,0.00,01-AUG-00:05,4079.06,03-AUG-05:05
,Heating:EnergyTransfer:Zone:ZONE-VAV-108,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-VAV-108,106.29,0.00,01-AUG-00:05,4079.06,03-AUG-05:05
,EnergyTransfer:Zone:ZONE-FCU-002,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Heating:EnergyTransfer:Zone:ZONE-FCU-002,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-FCU-002,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,EnergyTransfer:Zone:ZONE-HTR-004,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Heating:EnergyTransfer:Zone:ZONE-HTR-004,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-HTR-004,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,EnergyTransfer:Zone:ZONE-VAV-CORRIDOR,168.76,0.00,01-AUG-00:05,5866.54,02-AUG-05:05
,Heating:EnergyTransfer:Zone:ZONE-VAV-CORRIDOR,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-VAV-CORRIDOR,168.76,0.00,01-AUG-00:05,5866.54,02-AUG-05:05
,EnergyTransfer:Zone:ZONE-VAV-133,42.77,0.00,01-AUG-00:05,1542.80,02-AUG-05:05
,Heating:EnergyTransfer:Zone:ZONE-VAV-133,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-VAV-133,42.77,0.00,01-AUG-00:05,1542.80,02-AUG-05:05
,EnergyTransfer:Zone:ZONE-VAV-107,22.30,0.00,01-AUG-00:05,827.64,02-AUG-05:05
,Heating:EnergyTransfer:Zone:ZONE-VAV-107,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Cooling:EnergyTransfer:Zone:ZONE-VAV-107,22.30,0.00,01-AUG-00:05,827.64,02-AUG-05:05
,EnergyTransfer:HVAC,2364.21,0.00,01-AUG-00:05,64654.76,04-AUG-05:05
,HeatingCoils:EnergyTransfer,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,PlantLoopHeatingDemand:Facility,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,PlantLoopHeatingDemand:HVAC,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,HeatingCoils:PlantLoopHeatingDemand,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,CoolingCoils:EnergyTransfer,2279.39,0.00,01-AUG-00:05,64654.76,04-AUG-05:05
,HeatRecoveryForHeating:EnergyTransfer,77.59,0.00,01-AUG-00:05,5851.58,02-AUG-11:00
,HeatRecoveryForCooling:EnergyTransfer,7.23,0.00,01-AUG-00:05,4595.36,01-AUG-17:00
,EnergyTransfer:Plant,5896.11,0.00,01-AUG-00:05,115926.87,01-AUG-16:05
,Boilers:EnergyTransfer,0.00,0.00,01-AUG-00:05,0.00,01-AUG-00:05
,Chillers:EnergyTransfer,2497.69,0.00,01-AUG-00:05,46940.41,01-AUG-16:05
,HeatRejection:EnergyTransfer,3398.42,0.00,01-AUG-00:05,68986.46,01-AUG-16:05


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [kWh],HVAC Zone Eq & Other Sensible Air Cooling [kWh],HVAC Terminal Unit Sensible Air Heating [kWh],HVAC Terminal Unit Sensible Air Cooling [kWh],HVAC Input Heated Surface Heating [kWh],HVAC Input Cooled Surface Cooling [kWh],People Sensible Heat Addition [kWh],Lights Sensible Heat Addition [kWh],Equipment Sensible Heat Addition [kWh],Window Heat Addition [kWh],Interzone Air Transfer Heat Addition [kWh],Infiltration Heat Addition [kWh],Opaque Surface Conduction and Other Heat Addition [kWh],Equipment Sensible Heat Removal [kWh],Window Heat Removal [kWh],Interzone Air Transfer Heat Removal [kWh],Infiltration Heat Removal [kWh],Opaque Surface Conduction and Other Heat Removal [kWh]
,ZONE-VAV-143,0.000,0.000,0.000,-37.05,0.000,0.000,3.823,4.093,10.284,39.288,0.000,0.096,0.040,0.000,-9.64,0.000,-1.73,-9.16
,ZONE-VAV-142,0.000,0.000,0.000,-160.27,0.000,0.000,20.154,21.226,53.325,167.471,0.000,0.393,0.288,0.000,-38.13,0.000,-5.98,-58.19
,ZONE-HTR-001,0.000,0.000,0.000,0.000,0.000,0.000,1.533,0.000,0.746,29.456,0.000,0.000,0.020,0.000,-9.40,0.000,-2.02,-20.31
,ZONE-VAV-136,0.000,0.000,0.000,-31.62,0.000,0.000,4.153,4.358,10.947,29.355,0.000,0.121,0.026,0.000,-8.74,0.000,-1.72,-6.85
,ZONE-VAV-127B,0.000,0.000,0.000,-390.55,0.000,0.000,71.636,108.806,205.007,185.177,0.000,1.138,0.263,0.000,-46.03,0.000,-16.77,-118.41
,ZONE-VAV-127A,0.000,0.000,0.000,-232.92,0.000,0.000,59.707,89.190,168.046,0.000,0.000,1.225,0.000,0.000,0.000,0.000,-13.44,-71.81
,ZONE-VAV-131,0.000,0.000,0.000,-19.16,0.000,0.000,3.942,5.095,12.800,0.000,0.000,0.112,0.004,0.000,0.000,0.000,-1.24,-1.55
,ZONE-VAV-129,0.000,0.000,0.000,-49.00,0.000,0.000,11.533,15.092,37.914,0.000,0.000,0.151,0.005,0.000,0.000,0.000,-1.80,-13.89
,ZONE-VAV-150,0.000,0.000,0.000,-56.09,0.000,0.000,4.770,9.650,24.242,39.933,0.000,0.163,0.008,0.000,-8.48,0.000,-2.25,-11.92
,ZONE-VAV-123A,0.000,0.000,0.000,-90.56,0.000,0.000,25.467,25.645,60.048,0.000,0.000,0.369,0.032,0.000,0.000,0.000,-4.59,-16.38
,ZONE-VAV-123B,0.000,0.000,0.000,-94.31,0.000,0.000,26.692,26.981,63.175,0.000,0.000,0.329,0.033,0.000,0.000,0.000,-4.21,-18.67
,ZONE-SERVER,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,4133.735,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-169.44,-3964.30
,ZONE-VAV-118,0.000,0.000,0.000,-77.74,0.000,0.000,48.196,24.612,15.458,0.000,0.000,0.258,0.010,0.000,0.000,0.000,-2.66,-8.12
,ZONE-VAV-120,0.000,0.000,0.000,-14.99,0.000,0.000,3.738,4.123,10.358,0.000,0.000,0.041,0.005,0.000,0.000,0.000,-0.49,-2.78
,ZONE-VAV-119,0.000,0.000,0.000,-14.72,0.000,0.000,3.731,4.123,10.358,0.000,0.000,0.041,0.003,0.000,0.000,0.000,-0.48,-3.05
,ZONE-VAV-RESTROOM,0.000,0.000,0.000,-127.29,0.000,0.000,0.000,0.000,0.003,0.000,0.000,0.000,144.505,0.000,0.000,0.000,-17.22,0.000
,ZONE-AHU-004,0.000,0.000,0.000,-231.44,0.000,0.000,27.670,0.000,294.476,0.000,0.000,0.505,0.013,0.000,0.000,0.000,-16.85,-74.36
,ZONE-VAV-102,0.000,0.000,0.000,-169.36,0.000,0.000,75.724,38.075,23.913,85.818,0.000,0.538,0.018,0.000,-19.60,0.000,-5.85,-29.25
,ZONE-FCU-001,0.000,0.000,0.000,0.000,0.000,0.000,3.318,0.000,11.233,0.000,0.000,0.031,0.000,0.000,0.000,0.000,-1.23,-13.35
,ZONE-AHU-002,0.000,0.000,0.000,-224.41,0.000,0.000,70.700,0.000,164.506,0.000,0.000,1.296,2.811,0.000,0.000,0.000,-14.90,-0.24
,ZONE-VAV-105,0.000,0.000,0.000,-133.78,0.000,0.000,17.675,35.747,22.451,106.732,0.000,0.537,0.025,0.000,-26.25,0.000,-7.09,-16.03
,ZONE-FCU-003,0.000,0.000,0.000,0.000,0.000,0.000,3.204,0.000,124.177,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-8.23,-119.15
,ZONE-VAV-112,0.000,0.000,0.000,-90.00,0.000,0.000,6.581,15.787,129.351,0.000,0.000,0.046,0.000,0.000,0.000,0.000,-3.67,-58.10
,ZONE-HTR-002,0.000,0.000,0.000,0.000,0.000,0.000,2.415,0.000,0.912,0.000,0.000,0.050,0.002,0.000,0.000,0.000,-1.20,-2.18
,ZONE-HTR-003,0.000,0.000,0.000,0.000,0.000,0.000,2.467,0.000,0.912,0.000,0.000,0.049,0.002,0.000,0.000,0.000,-1.17,-2.25
,ZONE-VAV-104,0.000,0.000,0.000,-18.57,0.000,0.000,3.896,8.042,2.525,0.000,0.000,0.166,5.867,0.000,0.000,0.000,-1.92,-0.00
,ZONE-VAV-116,0.000,0.000,0.000,-11.75,0.000,0.000,2.599,5.225,3.281,0.000,0.000,0.130,1.641,0.000,0.000,0.000,-1.13,-0.01
,ZONE-VAV-108,0.000,0.000,0.000,-106.29,0.000,0.000,12.316,26.066,61.032,0.000,0.000,0.283,14.061,0.000,0.000,0.000,-7.47,-0.05
,ZONE-FCU-002,0.000,0.000,0.000,0.000,0.000,0.000,4.269,0.000,205.031,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-12.62,-196.68
,ZONE-HTR-004,0.000,0.000,0.000,0.000,0.000,0.000,1.681,0.000,0.784,0.000,0.000,0.011,0.001,0.000,0.000,0.000,-1.65,-0.82
,ZONE-VAV-CORRIDOR,0.000,0.000,0.000,-168.76,0.000,0.000,44.990,0.000,55.589,0.000,0.000,1.534,77.309,0.000,0.000,0.000,-10.67,-0.03
,ZONE-VAV-133,0.000,0.000,0.000,-42.77,0.000,0.000,10.075,20.244,12.714,0.000,0.000,0.208,1.807,0.000,0.000,0.000,-2.27,-0.01
,ZONE-VAV-107,0.000,0.000,0.000,-22.30,0.000,0.000,3.562,7.199,9.043,0.000,0.000,0.122,3.964,0.000,0.000,0.000,-1.59,-0.03
,Total Facility,0.000,0.000,0.000,-2615.70,0.000,0.000,582.217,499.380,5938.375,683.229,0.000,9.941,252.764,0.000,-166.29,0.000,-345.57,-4837.92


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,ZONE-VAV-143,02-AUG-05:01,0.00,0.00,0.00,-1946.21,0.00,0.00,12.46,34.11,91.52,0.00,0.00,0.00,1981.95,0.00,-166.24,0.00,-7.59,0.00
,ZONE-VAV-142,02-AUG-05:01,0.00,0.00,0.00,-10484.01,0.00,0.00,63.02,176.89,474.57,0.00,0.00,0.00,10465.10,0.00,-669.70,0.00,-25.87,0.00
,ZONE-HTR-001,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-VAV-136,02-AUG-05:01,0.00,0.00,0.00,-1851.18,0.00,0.00,13.45,36.31,97.42,0.00,0.00,0.00,1782.89,0.00,-71.00,0.00,-7.89,0.00
,ZONE-VAV-127B,02-AUG-05:01,0.00,0.00,0.00,-17281.87,0.00,0.00,226.35,906.72,1824.49,0.00,0.00,0.00,15224.80,0.00,-811.40,0.00,-89.09,0.00
,ZONE-VAV-127A,02-AUG-05:01,0.00,0.00,0.00,-9780.06,0.00,0.00,193.56,743.25,1495.56,0.00,0.00,0.00,7422.05,0.00,-0.00,0.00,-74.36,0.00
,ZONE-VAV-131,02-AUG-05:01,0.00,0.00,0.00,-758.49,0.00,0.00,12.39,42.46,113.91,0.00,0.00,0.00,596.57,0.00,-0.00,0.00,-6.84,0.00
,ZONE-VAV-129,02-AUG-05:01,0.00,0.00,0.00,-1888.98,0.00,0.00,36.27,125.77,337.42,0.00,0.00,0.00,1399.37,0.00,-0.00,0.00,-9.85,0.00
,ZONE-VAV-150,02-AUG-05:01,0.00,0.00,0.00,-2195.59,0.00,0.00,16.02,80.41,215.74,0.00,0.00,0.00,2053.02,0.00,-157.85,0.00,-11.75,0.00
,ZONE-VAV-123A,03-AUG-05:01,0.00,0.00,0.00,-3666.72,0.00,0.00,76.85,213.71,500.40,0.00,0.00,0.00,2875.76,0.00,-0.00,0.00,0.00,0.00
,ZONE-VAV-123B,03-AUG-05:01,0.00,0.00,0.00,-3763.90,0.00,0.00,81.10,224.84,526.46,0.00,0.00,0.00,2931.49,0.00,-0.00,0.00,0.00,0.00
,ZONE-SERVER,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-VAV-118,03-AUG-05:01,0.00,0.00,0.00,-2738.72,0.00,0.00,165.85,205.10,137.57,0.00,0.00,0.00,2230.20,0.00,-0.00,0.00,0.00,0.00
,ZONE-VAV-120,03-AUG-05:01,0.00,0.00,0.00,-555.87,0.00,0.00,11.86,34.36,92.18,0.00,0.00,0.00,417.47,0.00,-0.00,0.00,0.00,0.00
,ZONE-VAV-119,03-AUG-05:01,0.00,0.00,0.00,-540.20,0.00,0.00,11.95,34.36,92.18,0.00,0.00,0.00,401.71,0.00,-0.00,0.00,0.00,0.00
,ZONE-VAV-RESTROOM,03-AUG-05:01,0.00,0.00,0.00,-2745.01,0.00,0.00,0.00,0.00,0.02,0.00,0.00,0.00,2744.99,0.00,-0.00,0.00,0.00,0.00
,ZONE-AHU-004,03-AUG-05:01,0.00,0.00,0.00,-9612.41,0.00,0.00,67.25,0.00,2453.96,0.00,0.00,0.00,7091.20,0.00,-0.00,0.00,0.00,0.00
,ZONE-VAV-102,02-AUG-05:01,0.00,0.00,0.00,-6638.03,0.00,0.00,272.93,317.29,212.82,0.00,0.00,0.00,6205.17,0.00,-338.67,0.00,-31.51,0.00
,ZONE-FCU-001,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-AHU-002,02-AUG-05:01,0.00,0.00,0.00,-10792.06,0.00,0.00,221.65,0.00,1370.88,0.00,0.00,0.00,9281.24,0.00,-0.00,0.00,-81.71,0.00
,ZONE-VAV-105,02-AUG-05:01,0.00,0.00,0.00,-6160.45,0.00,0.00,63.18,297.90,199.81,0.00,0.00,0.00,6099.55,0.00,-462.13,0.00,-37.85,0.00
,ZONE-FCU-003,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-VAV-112,03-AUG-05:01,0.00,0.00,0.00,-3568.84,0.00,0.00,10.40,131.56,1077.93,0.00,0.00,0.00,2348.95,0.00,-0.00,0.00,0.00,0.00
,ZONE-HTR-002,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-HTR-003,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-VAV-104,03-AUG-05:01,0.00,0.00,0.00,-692.80,0.00,0.00,13.04,67.02,22.48,0.00,0.00,0.00,590.27,0.00,-0.00,0.00,0.00,0.00
,ZONE-VAV-116,03-AUG-05:01,0.00,0.00,0.00,-440.71,0.00,0.00,9.15,43.54,29.20,0.00,0.00,0.00,358.82,0.00,-0.00,0.00,0.00,0.00
,ZONE-VAV-108,03-AUG-05:01,0.00,0.00,0.00,-4498.12,0.00,0.00,31.76,217.22,508.60,0.00,0.00,0.00,3740.53,0.00,-0.00,0.00,0.00,0.00
,ZONE-FCU-002,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-HTR-004,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-VAV-CORRIDOR,02-AUG-05:01,0.00,0.00,0.00,-6189.43,0.00,0.00,161.58,0.00,494.73,0.00,0.00,0.00,5595.30,0.00,-0.00,0.00,-62.17,0.00
,ZONE-VAV-133,02-AUG-05:01,0.00,0.00,0.00,-1633.26,0.00,0.00,33.05,168.70,113.15,0.00,0.00,0.00,1331.09,0.00,-0.00,0.00,-12.72,0.00
,ZONE-VAV-107,02-AUG-05:01,0.00,0.00,0.00,-905.46,0.00,0.00,11.86,59.99,80.48,0.00,0.00,0.00,761.82,0.00,-0.00,0.00,-8.69,0.00
,Total Facility,02-AUG-05:01,0.00,0.00,0.00,-111110.23,0.00,0.00,1900.87,4161.49,49884.47,0.00,0.00,0.00,59299.49,0.00,-2811.84,0.00,-1324.24,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,ZONE-VAV-143,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-VAV-142,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-HTR-001,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-VAV-136,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-VAV-127B,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-VAV-127A,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-VAV-131,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-VAV-129,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-VAV-150,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-VAV-123A,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-VAV-123B,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-SERVER,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-VAV-118,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-VAV-120,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-VAV-119,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-VAV-RESTROOM,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-AHU-004,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-VAV-102,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-FCU-001,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-AHU-002,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-VAV-105,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-FCU-003,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-VAV-112,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-HTR-002,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-HTR-003,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-VAV-104,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-VAV-116,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-VAV-108,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-FCU-002,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-HTR-004,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-VAV-CORRIDOR,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-VAV-133,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ZONE-VAV-107,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,AHU-001,4.8404,0.0000,114.7550,1.0000,1.0843,4.8404,0.2240,1.0000,1.0843,0.2240,,
,AHU-002,0.6639,0.0000,19.2142,1.0000,0.1542,0.6639,0.2323,1.0000,0.1542,0.2323,,
,AHU-003,0.9809,0.0000,13.4105,1.0000,0.2153,0.9809,0.2195,1.0000,0.2153,0.2195,,
,AHU-004,0.4982,0.0000,8.2553,1.0000,0.1325,0.4982,0.2660,1.0000,0.1325,0.2660,,
,AHU-005,3.5559,0.0000,5.4628,1.0000,0.0877,4.8404,0.0247,1.0000,0.0877,0.0181,,
,FCU-001,0.0477,0.0000,1.2229,1.0000,0.0196,3.5559,0.4118,1.0000,0.0196,0.0055,,
,FCU-002,0.4460,0.0000,3.5645,1.0000,0.0572,0.0477,0.1283,1.0000,0.0572,1.2002,,
,FCU-003,0.2704,0.0000,2.1589,1.0000,0.0347,0.4460,0.1281,1.0000,0.0347,0.0777,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,AHU-001,1.3054,0.0000,114.7550,1.0000,1.0843,1.3054,1.0000,1.0000,1.0843,0.8306,,
,AHU-002,0.6639,0.0000,19.2142,1.0000,0.1542,0.6639,1.0000,1.0000,0.1542,0.2323,,
,AHU-003,0.2943,0.0000,13.4105,1.0000,0.2153,0.2943,1.0000,1.0000,0.2153,0.7315,,
,AHU-004,0.4982,0.0000,8.2553,1.0000,0.1325,0.4982,1.0000,1.0000,0.1325,0.2660,,
,AHU-005,3.5559,0.0000,5.4628,1.0000,0.0877,3.5559,1.0000,1.0000,0.0877,0.0247,,
,FCU-001,0.0477,0.0000,1.2229,1.0000,0.0196,0.0477,1.0000,1.0000,0.0196,0.4118,,
,FCU-002,0.4460,0.0000,3.5645,1.0000,0.0572,0.4460,1.0000,1.0000,0.0572,0.1283,,
,FCU-003,0.2704,0.0000,2.1589,1.0000,0.0347,0.2704,1.0000,1.0000,0.0347,0.1281,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,ZONE-VAV-143,AHU-001,0.000000,1.0400,0.000864,10.40,0.0090,1.0000,0.0090,1.000,0.0090
,ZONE-VAV-142,AHU-001,0.000000,5.3929,0.000864,53.93,0.0466,1.0000,0.0466,1.000,0.0466
,ZONE-VAV-136,AHU-001,0.000000,1.1071,0.000864,11.07,0.0096,1.0000,0.0096,1.000,0.0096
,ZONE-VAV-127B,AHU-001,0.000000,19.7456,0.000864,276.44,0.2388,1.0000,0.2388,1.000,0.2388
,ZONE-VAV-127A,AHU-001,0.000000,16.1857,0.000864,226.60,0.1958,1.0000,0.1958,1.000,0.1958
,ZONE-VAV-131,AHU-001,0.000000,1.0787,0.000864,12.94,0.0112,1.0000,0.0112,1.000,0.0112
,ZONE-VAV-129,AHU-001,0.000000,3.1953,0.000864,38.34,0.0331,1.0000,0.0331,1.000,0.0331
,ZONE-VAV-150,AHU-001,0.000000,1.3196,0.000864,24.52,0.0212,1.0000,0.0212,1.000,0.0212
,ZONE-VAV-123A,AHU-001,0.000000,7.0136,0.000864,65.16,0.0563,1.0000,0.0563,1.000,0.0563
,ZONE-VAV-123B,AHU-001,0.000000,7.3789,0.000864,68.55,0.0592,1.0000,0.0592,1.000,0.0592
,ZONE-SERVER,AHU-005,0.000000,5.4628,0.000864,101.49,0.0877,1.0000,0.0877,1.000,0.0877
,ZONE-VAV-118,AHU-001,0.000000,13.4766,0.000864,62.53,0.0540,1.0000,0.0540,1.000,0.0540
,ZONE-VAV-120,AHU-001,0.000000,1.0475,0.000864,10.47,0.0091,1.0000,0.0091,1.000,0.0091
,ZONE-VAV-119,AHU-001,0.000000,1.0475,0.000864,10.47,0.0091,1.0000,0.0091,1.000,0.0091
,ZONE-VAV-RESTROOM,AHU-001,0.000000,0.0058,0.000864,10.47,0.0091,1.0000,0.0091,1.000,0.0091
,ZONE-AHU-004,AHU-004,0.000000,8.2553,0.000864,153.37,0.1325,1.0000,0.1325,1.000,0.1325
,ZONE-VAV-102,AHU-001,0.000000,20.8481,0.000864,96.74,0.0836,1.0000,0.0836,1.000,0.0836
,ZONE-FCU-001,FCU-001,0.000000,1.2229,0.000864,22.72,0.0196,1.0000,0.0196,1.000,0.0196
,ZONE-AHU-002,AHU-002,0.000000,19.2142,0.000864,178.50,0.1542,1.0000,0.1542,1.000,0.1542
,ZONE-VAV-105,AHU-003,0.000000,4.8885,0.000864,90.82,0.0785,1.0000,0.0785,1.000,0.0785
,ZONE-FCU-003,FCU-003,0.000000,2.1589,0.000864,40.11,0.0347,1.0000,0.0347,1.000,0.0347
,ZONE-VAV-112,AHU-003,0.000000,2.1589,0.000864,40.11,0.0347,1.0000,0.0347,1.000,0.0347
,ZONE-VAV-104,AHU-003,0.000000,1.0997,0.000864,20.43,0.0177,1.0000,0.0177,1.000,0.0177
,ZONE-VAV-116,AHU-003,0.000000,0.7145,0.000864,13.27,0.0115,1.0000,0.0115,1.000,0.0115
,ZONE-VAV-108,AHU-003,0.000000,3.5645,0.000864,66.22,0.0572,1.0000,0.0572,1.000,0.0572
,ZONE-FCU-002,FCU-002,0.000000,3.5645,0.000864,66.22,0.0572,1.0000,0.0572,1.000,0.0572
,ZONE-VAV-CORRIDOR,AHU-001,0.000000,12.1039,0.000864,224.88,0.1943,1.0000,0.1943,1.000,0.1943
,ZONE-VAV-133,AHU-001,0.000000,2.7684,0.000864,51.43,0.0444,1.0000,0.0444,1.000,0.0444
,ZONE-VAV-107,AHU-003,0.000000,0.9845,0.000864,18.29,0.0158,1.0000,0.0158,1.000,0.0158


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,AHU-001,0.000000,114.76,0.000864,1254.9472,1.0843,1.0843,1.0843
,AHU-002,0.000000,19.21,0.000864,178.5003,0.1542,0.1542,0.1542
,AHU-003,0.000000,13.41,0.000864,249.1518,0.2153,0.2153,0.2153
,AHU-004,0.000000,8.26,0.000864,153.3726,0.1325,0.1325,0.1325
,AHU-005,0.000000,5.46,0.000864,101.4927,0.0877,0.0877,0.0877
,FCU-001,0.000000,1.22,0.000864,22.7206,0.0196,0.0196,0.0196
,FCU-002,0.000000,3.56,0.000864,66.2244,0.0572,0.0572,0.0572
,FCU-003,0.000000,2.16,0.000864,40.1090,0.0347,0.0347,0.0347


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,ZONE-VAV-143,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1385,0.1385,0.0416,0.0090,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-142,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7336,0.7336,0.0734,0.0466,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-136,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1321,0.1321,0.0396,0.0096,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-127B,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.1007,1.1007,0.3302,0.2388,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-127A,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6393,0.6393,0.1918,0.1958,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-131,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0483,0.0483,0.0145,0.0112,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-129,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1183,0.1183,0.0355,0.0331,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-150,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1497,0.1497,0.0449,0.0212,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-123A,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2248,0.2248,0.0674,0.0563,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-123B,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2311,0.2311,0.0693,0.0592,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-SERVER,AHU-005,,3.5559,3.5559,3.5559,0.0877,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-118,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1840,0.1840,0.0552,0.0540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-120,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0349,0.0349,0.0105,0.0091,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-119,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0341,0.0341,0.0102,0.0091,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-RESTROOM,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0310,0.0310,0.0093,0.0091,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-AHU-004,AHU-004,,0.4982,0.4982,0.4982,0.1325,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-102,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4838,0.4838,0.1451,0.0836,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-FCU-001,FCU-001,,0.0477,0.0477,0.0477,0.0196,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-AHU-002,AHU-002,,0.6639,0.6639,0.6639,0.1542,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-105,AHU-003,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4421,0.4421,0.1326,0.0785,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-FCU-003,FCU-003,,0.2704,0.2704,0.2704,0.0347,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-112,AHU-003,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1598,0.1598,0.0479,0.0347,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-104,AHU-003,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0447,0.0447,0.0134,0.0177,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-116,AHU-003,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0307,0.0307,0.0092,0.0115,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-108,AHU-003,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2438,0.2438,0.0731,0.0572,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-FCU-002,FCU-002,,0.4460,0.4460,0.4460,0.0572,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-CORRIDOR,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4504,0.4504,0.1351,0.1943,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-133,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1059,0.1059,0.0318,0.0444,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-107,AHU-003,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0598,0.0598,0.0179,0.0158,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,AHU-001,4.8404,4.8404,4.8404,1.3054,1.0843,1.0000
,AHU-002,0.6639,0.6639,0.6639,0.6639,0.1542,1.0000
,AHU-003,0.9809,0.9809,0.9809,0.2943,0.2153,1.0000
,AHU-004,0.4982,0.4982,0.4982,0.4982,0.1325,1.0000
,AHU-005,3.5559,4.8404,3.5559,3.5559,0.0877,1.0000
,FCU-001,0.0477,3.5559,0.0477,0.0477,0.0196,1.0000
,FCU-002,0.4460,0.0477,0.4460,0.4460,0.0572,1.0000
,FCU-003,0.2704,0.4460,0.2704,0.2704,0.0347,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,ZONE-VAV-143,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0416,0.0416,0.0416,0.0090,0.7321,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-142,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0734,0.0734,0.0734,0.0466,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-136,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0396,0.0396,0.0396,0.0096,0.7617,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-127B,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3302,0.3302,0.3302,0.2388,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-127A,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1918,0.1918,0.1918,0.1958,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-131,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0145,0.0145,0.0145,0.0112,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-129,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0355,0.0355,0.0355,0.0331,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-150,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0449,0.0449,0.0449,0.0212,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-123A,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0674,0.0674,0.0674,0.0563,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-123B,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0693,0.0693,0.0693,0.0592,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-SERVER,AHU-005,,3.5559,3.5559,3.5559,0.0877,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-118,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0552,0.0552,0.0552,0.0540,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-120,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0105,0.0105,0.0105,0.0091,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-119,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0102,0.0102,0.0102,0.0091,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-RESTROOM,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0093,0.0093,0.0093,0.0091,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-AHU-004,AHU-004,,0.4982,0.4982,0.4982,0.1325,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-102,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1451,0.1451,0.1451,0.0836,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-FCU-001,FCU-001,,0.0477,0.0477,0.0477,0.0196,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-AHU-002,AHU-002,,0.6639,0.6639,0.6639,0.1542,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-105,AHU-003,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1326,0.1326,0.1326,0.0785,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-FCU-003,FCU-003,,0.2704,0.2704,0.2704,0.0347,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-112,AHU-003,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0479,0.0479,0.0479,0.0347,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-104,AHU-003,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0134,0.0134,0.0134,0.0177,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-116,AHU-003,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0092,0.0092,0.0092,0.0115,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-108,AHU-003,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0731,0.0731,0.0731,0.0572,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-FCU-002,FCU-002,,0.4460,0.4460,0.4460,0.0572,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-CORRIDOR,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1351,0.1351,0.1351,0.1943,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-133,AHU-001,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0318,0.0318,0.0318,0.0444,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ZONE-VAV-107,AHU-003,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0179,0.0179,0.0179,0.0158,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,AHU-001,1.3054,1.3054,1.3054,1.3054,1.0843,1.0000
,AHU-002,0.6639,0.6639,0.6639,0.6639,0.1542,1.0000
,AHU-003,0.2943,0.2943,0.2943,0.2943,0.2153,1.0000
,AHU-004,0.4982,0.4982,0.4982,0.4982,0.1325,1.0000
,AHU-005,3.5559,3.5559,3.5559,3.5559,0.0877,1.0000
,FCU-001,0.0477,0.0477,0.0477,0.0477,0.0196,1.0000
,FCU-002,0.4460,0.4460,0.4460,0.4460,0.0572,1.0000
,FCU-003,0.2704,0.2704,0.2704,0.2704,0.0347,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,TYPICAL SUMMER WEEK ** Pasco WA USA TMY3 WMO#=727845
,Total gross floor area [m2],2120.79


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,ZONE-VAV-143,10.40,10.40,0.00,126.00
,ZONE-VAV-142,53.93,53.93,0.00,126.00
,ZONE-HTR-001,12.08,12.08,0.00,126.00
,ZONE-VAV-136,11.07,11.07,0.00,126.00
,ZONE-VAV-127B,276.44,276.44,0.00,126.00
,ZONE-VAV-127A,226.60,226.60,0.00,126.00
,ZONE-VAV-131,12.94,12.94,0.00,126.00
,ZONE-VAV-129,38.34,38.34,0.00,126.00
,ZONE-VAV-150,24.52,24.52,0.00,126.00
,ZONE-VAV-123A,65.16,65.16,0.00,126.00
,ZONE-VAV-123B,68.55,68.55,0.00,126.00
,ZONE-SERVER,101.49,101.49,0.00,126.00
,ZONE-VAV-118,62.53,62.53,0.00,126.00
,ZONE-VAV-120,10.47,10.47,0.00,126.00
,ZONE-VAV-119,10.47,10.47,0.00,126.00
,ZONE-VAV-RESTROOM,10.47,10.47,0.00,126.00
,ZONE-AHU-004,153.37,153.37,0.00,126.00
,ZONE-VAV-102,96.74,96.74,0.00,126.00
,ZONE-FCU-001,22.72,22.72,0.00,126.00
,ZONE-AHU-002,178.50,178.50,0.00,126.00
,ZONE-VAV-105,90.82,90.82,0.00,126.00
,ZONE-FCU-003,40.11,40.11,0.00,126.00
,ZONE-VAV-112,40.11,40.11,0.00,126.00
,ZONE-HTR-002,14.75,14.75,0.00,126.00
,ZONE-HTR-003,14.75,14.75,0.00,126.00
,ZONE-VAV-104,20.43,20.43,0.00,126.00
,ZONE-VAV-116,13.27,13.27,0.00,126.00
,ZONE-VAV-108,66.22,66.22,0.00,126.00
,ZONE-FCU-002,66.22,66.22,0.00,126.00
,ZONE-HTR-004,12.68,12.68,0.00,126.00
,ZONE-VAV-CORRIDOR,224.88,224.88,0.00,126.00
,ZONE-VAV-133,51.43,51.43,0.00,126.00
,ZONE-VAV-107,18.29,18.29,0.00,126.00
,Totals,2120.79,2120.79,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,0.00
,Number of hours cooling loads not met,90.00
,Number of hours not met,90.00


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,None,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [kWh],Electric Demand [W],Natural Gas Energy Use [kWh],Natural Gas Demand [W],Additional Fuel Use [kWh],Additional Fuel Demand [W],District Cooling Use [kWh],District Cooling Demand [W],District Heating Use [kWh],District Heating Demand [W]
,Heating -- Boiler,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heating -- Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- General,900.73,22046.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General Lights,499.38,4161.49,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscPlug,5938.38,49884.47,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Unit Heater Fans,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- General,331.50,6108.18,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- Not Subdivided,177.20,2085.69,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,212.52,5613.13,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- DCtoACInverter Ancillary,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [kWh],Total Energy Use [kWh]
,Electricity,5938.38,8059.70
,Natural Gas,0.00,0.00
,Additional,0.00,0.00
,Total,5938.38,8059.70


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,0.00,
,Natural Gas,0.00,
,Additional,0.00,
,Total,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [kWh]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [kWh/m2]
,Interior Lighting (All),0.24
,Space Heating,0.00
,Space Cooling,0.42
,Fans (All),0.16
,Service Water Heating,0.00
,Receptacle Equipment,2.80
,Miscellaneous (All),3.80
,Subtotal,3.80


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [kWh/m2]
,Space Heating,0.00
,Service Water Heating,0.00
,Miscellaneous (All),0.00
,Subtotal,0.00


EAp2-17c. Energy Use Intensity - Additional

,,Additional [kWh/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),6.20
,Space Heating,0.00
,Space Cooling,11.18
,Fans (All),4.11
,Service Water Heating,0.00
,Receptacle Equipment,73.68
,Miscellaneous,4.84


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,WORK EFF SCH,0.,0.
,REHEAT COIL AVAILABILITY,0.,0.
,BLDG LIGHT SCH,0.,0.
,BLDG LIGHT SCH BAK,5101.,8760.
,OLD BLDG EQUIP SCH,4113.,8760.
,BLDG EQUIP SCH,3725.,8760.
,BLDG OCC SCH,2628.,5998.
,BLDG SWH SCH,1478.,6570.
,MINOA MOTORIZEDDAMPER SCHED,3132.,3132.
,INFIL SCH PNNL,5943.,8760.
,FRONTENTRY FANSCHED,8760.,8760.
,ALWAYS_ON,8760.,8760.
,FRONTENTRY COILSCHED,8760.,8760.
,OLD BLDG CONTROLROOM EQUIP SCH,6524.,8760.
,BLDG CONTROLROOM EQUIP SCH,4205.,8760.
,ICE TANK AVAILABILITY,3312.,3312.
,FANAVAILSCHEDINVERSE,5106.,5106.
,BLDG LIGHT SCH ZONE-VAV-102,8760.,8760.
,BLDG LIGHT SCH ZONE-VAV-104,8760.,8760.
,BLDG LIGHT SCH ZONE-VAV-105,8760.,8760.
,BLDG LIGHT SCH ZONE-VAV-107,8760.,8760.
,BLDG LIGHT SCH ZONE-VAV-108,8760.,8760.
,BLDG LIGHT SCH ZONE-VAV-112,8760.,8760.
,BLDG LIGHT SCH ZONE-VAV-116,8760.,8760.
,BLDG LIGHT SCH ZONE-VAV-118,8760.,8760.
,BLDG LIGHT SCH ZONE-VAV-119,8760.,8760.
,BLDG LIGHT SCH ZONE-VAV-120,8760.,8760.
,BLDG LIGHT SCH ZONE-VAV-123A,8760.,8760.
,BLDG LIGHT SCH ZONE-VAV-123B,8760.,8760.
,BLDG LIGHT SCH ZONE-VAV-127A,8760.,8760.
,BLDG LIGHT SCH ZONE-VAV-127B,8760.,8760.
,BLDG LIGHT SCH ZONE-VAV-129,8760.,8760.
,BLDG LIGHT SCH ZONE-VAV-131,8760.,8760.
,BLDG LIGHT SCH ZONE-VAV-133,8760.,8760.
,BLDG LIGHT SCH ZONE-VAV-142,8760.,8760.
,BLDG LIGHT SCH ZONE-VAV-143,8760.,8760.
,BLDG LIGHT SCH ZONE-VAV-150,8760.,8760.
,BLDG LIGHT SCH ZONE-VAV-136,8760.,8760.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP SCH,ZONE-VAV-CORRIDOR DUALSPSCHED,January,15.60,365,15.60,365
,CLGTEMPSETPOINT ZONE-VAV-CORRIDOR,ZONE-VAV-CORRIDOR DUALSPSCHED,July,21.10,365,21.10,365
,CLGTEMPSETPOINT ZONE-VAV-102,ZONE-VAV-102 DUALSPSCHED,July,21.10,365,21.10,365
,CLGTEMPSETPOINT ZONE-VAV-104,ZONE-VAV-104 DUALSPSCHED,July,21.10,365,21.10,365
,CLGTEMPSETPOINT ZONE-VAV-105,ZONE-VAV-105 DUALSPSCHED,July,21.10,365,21.10,365
,CLGTEMPSETPOINT ZONE-VAV-107,ZONE-VAV-107 DUALSPSCHED,July,21.10,365,21.10,365
,CLGTEMPSETPOINT ZONE-VAV-108,ZONE-VAV-108 DUALSPSCHED,July,21.10,365,21.10,365
,CLGTEMPSETPOINT ZONE-VAV-112,ZONE-VAV-112 DUALSPSCHED,July,21.10,365,21.10,365
,CLGTEMPSETPOINT ZONE-VAV-116,ZONE-VAV-116 DUALSPSCHED,July,21.10,365,21.10,365
,CLGTEMPSETPOINT ZONE-VAV-118,ZONE-VAV-118 DUALSPSCHED,July,21.10,365,21.10,365
,CLGTEMPSETPOINT ZONE-VAV-119,ZONE-VAV-119 DUALSPSCHED,July,21.10,365,21.10,365
,CLGTEMPSETPOINT ZONE-VAV-120,ZONE-VAV-120 DUALSPSCHED,July,21.10,365,21.10,365
,CLGTEMPSETPOINT ZONE-VAV-123A,ZONE-VAV-123A DUALSPSCHED,July,21.10,365,21.10,365
,CLGTEMPSETPOINT ZONE-VAV-123B,ZONE-VAV-123B DUALSPSCHED,July,21.10,365,21.10,365
,CLGTEMPSETPOINT ZONE-VAV-127A,ZONE-VAV-127A DUALSPSCHED,July,21.10,365,21.10,365
,CLGTEMPSETPOINT ZONE-VAV-127B,ZONE-VAV-127B DUALSPSCHED,July,21.10,365,21.10,365
,CLGTEMPSETPOINT ZONE-VAV-129,ZONE-VAV-129 DUALSPSCHED,July,21.10,365,21.10,365
,CLGTEMPSETPOINT ZONE-VAV-131,ZONE-VAV-131 DUALSPSCHED,July,21.10,365,21.10,365
,CLGTEMPSETPOINT ZONE-VAV-136,ZONE-VAV-136 DUALSPSCHED,July,21.10,365,21.10,365
,CLGTEMPSETPOINT ZONE-VAV-133,ZONE-VAV-133 DUALSPSCHED,July,21.10,365,21.10,365
,CLGTEMPSETPOINT ZONE-VAV-142,ZONE-VAV-142 DUALSPSCHED,July,21.10,365,21.10,365
,CLGTEMPSETPOINT ZONE-VAV-143,ZONE-VAV-143 DUALSPSCHED,July,21.10,365,21.10,365
,CLGTEMPSETPOINT ZONE-VAV-150,ZONE-VAV-150 DUALSPSCHED,July,21.10,365,21.10,365
,CLGTEMPSETPOINT ZONE-AHU-002,ZONE-AHU-002 DUALSPSCHED,July,21.10,365,21.10,365
,CLGTEMPSETPOINT ZONE-AHU-004,ZONE-AHU-004 DUALSPSCHED,July,21.10,365,21.10,365
,CLGSETP SCH CONSTANTON,ZONE-SERVER DUALSPSCHED,July,21.11,365,21.11,365
,CLGSETP SCH,ZONE-HTR-001 DUALSPSCHED,July,21.11,365,26.00,365
,CLGTEMPSETPOINT ZONE-VAV-RESTROOM,ZONE-VAV-RESTROOM DUALSPSCHED,July,21.10,365,21.10,365


